[OpenQuatt docs snapshot | fw: v0.61.0 | fetched: 2026-11-26T15:02:57.459Z]

---OPEN ISSUES---

issue #1008: [Feature] CiC JSON-feed uitval veroorzaakt onnodige systeemstops: verzoek om bron-hold mechanisme - Beschrijving: De huidige regeling van OpenQuatt is te rigide bij het verwerken van korte onderbrekingen in de CiC JSON-feed. Wanneer de CiC-feed (bijv. door een korte netwerk-hapering) langer dan 15 seconden geen nieuwe data levert (cicJsonFeedOk: false), markeert de bronresolver (oq sensor sources) de waarden voor roomTemp en setpoint direct als ongeldig. Dit resulteert in een onmiddellijke afbouw van de warmtevraag naar 0 W en het abrupt afbreken van de compressorrun.

issue #1008: [Feature] CiC JSON-feed uitval veroorzaakt onnodige systeemstops: verzoek om bron-hold mechanisme - Incidentdetails (log van 26 november 2026): • Tijdstip: 05:50:00 (zie de bijgevoegde log). • Omstandigheden: Buitentemperatuur -1,5 °C (nachtvorst). • Situatie: Het systeem draaide een stabiele verwarmingsrun op hoog vermogen. • Gebeurtenis: De CiC JSON-feed viel kortstondig uit (~40 seconden). • Regelreactie: 1. De primaire bron (roomTemp/setpoint) werd null. 2. De verwarmingsrun werd afgebroken (strategyRequestedPower naar 0 W). 3. Vanwege de actieve vorst schakelde de regeling direct door naar CM98 (Vorstbescherming). 4. Het duurde ca. 5 minuten voordat het systeem weer in een stabiele verwarmingsmodus (CM2) was, terwijl de bronuitval slechts ~40 seconden duurde.

issue #1008: [Feature] CiC JSON-feed uitval veroorzaakt onnodige systeemstops: verzoek om bron-hold mechanisme - Waarom dit essentieel is: Voor gebruikers die de CiC-feed gebruiken (vaak als transitiefase van DichtQuatt naar OpenQuatt of vanwege het ontbreken van Home Assistant), is de huidige 15-seconden deadline een "single point of failure". Tijdens nachtvorst leidt dit tot onnodig comfortverlies en onnodige stress op het systeem en bij de (nieuwe) gebruiker.

issue #1008: [Feature] CiC JSON-feed uitval veroorzaakt onnodige systeemstops: verzoek om bron-hold mechanisme - Voorgesteld verbeteringsmechanisme: 1. Bron-hold mechanisme: Verleng de wachttijd voor het vasthouden van de laatst bekende roomTemp en setpoint waarden van de CiC naar bijvoorbeeld 2 tot 5 minuten, mits de ODU-telemetrie bevestigt dat het systeem nog in een actieve, gezonde run zit. 2. Scheiding van belangen: Onderscheid maken tussen fysieke veiligheid (wat meestal wordt bewaakt en opgevangen door de failsafes in de ODU-firmware via de failure-list sensor in OpenQuatt) en bron-input uitval (die een tijdelijke hold van 2-5 minuten toestaat).

issue #1008: [Feature] CiC JSON-feed uitval veroorzaakt onnodige systeemstops: verzoek om bron-hold mechanisme - Gerelateerde issues: • Dit issue is complementair aan #953. Waar #953 voorstelt om de watertemperatuurmeting te bufferen/fallbacken naar de ODU, verzoekt dit issue om een fallback/hold-mechanisme voor de primaire regelinputs (roomTemp / setpoint) bij een CiC-feed uitval.

issue #1008: [Feature] CiC JSON-feed uitval veroorzaakt onnodige systeemstops: verzoek om bron-hold mechanisme - Bijlagen: • .oqdebug.json logbestand (uitval om ca 05:50) • Screenshot van Beslislog die de onnodige overgang naar CM98 illustreert.

issue #1008: [Feature] CiC JSON-feed uitval veroorzaakt onnodige systeemstops: verzoek om bron-hold mechanisme - <img width="1093" height="1356" alt="Screenshot 2026-11-26 at 10 59 19" src="https://github.com/user-attachments/assets/0ad977c4-cec5-4a70-90b4-3bd276d064a9" /

issue #1008: [Feature] CiC JSON-feed uitval veroorzaakt onnodige systeemstops: verzoek om bron-hold mechanisme - [openquatt-debug-recording-2026-11-26 09-54-37-000Z.oqdebug.json](https://github.com/user-attachments/files/35464730/openquatt-debug-recording-2026-11-26 09-54-37-000Z.oqdebug.json)

issue #1006: [Bug] CM3: pendelende cv-ketel en ineffectieve ketelondersteuning bij laag gevraagd vermogen en tijdens opstarten - In CM3 (warmtepomp + cv-ketel) kan OpenQuatt ketelondersteuning vragen zonder dat de ketel een effectieve, langdurige warmtebijdrage levert. De brander gaat herhaaldelijk kort aan en uit, terwijl de warmtevraag via OpenTherm actief blijft. Hierdoor kan de woning bij koud weer onvoldoende op temperatuur komen of niet vlot genoeg opwarmen bij een bewuste verhoging van de gewenste kamertemperatuur, waarbij comfort belangrijker is dan gasbesparing.

issue #1006: [Bug] CM3: pendelende cv-ketel en ineffectieve ketelondersteuning bij laag gevraagd vermogen en tijdens opstarten - Debugopname van 26 november 2026, 02:35–08:35 uur: - OpenQuatt v0.61.0 (main), Heatpump Controller Q v1.2, Single V1.5. - Power House, OpenTherm-ketelaansturing, flowdoel 800 L/h, maximale watertemperatuur 55 °C. - De ketel meldt via OpenTherm ID15 een maximale capaciteit van 31 kW en een minimale modulatie van 14%. Dit komt indicatief overeen met een minimumvermogen van 4,34 kW. Het werkelijke minimum- en startvermogen moeten nog worden vastgesteld. - Van 05:05:59 tot 07:49:16 blijft otbChCommand onafgebroken actief, zonder gemelde ketelblokkade of ketelstoring. OpenQuatt schakelt de warmtevraag dus niet steeds aan en uit. - Voor de verhoging van de gewenste kamertemperatuur levert de warmtepomp buiten defrosts ongeveer 4 kW. De gevraagde ketelbijdrage ligt meestal rond 1,3–2 kW. De kamertemperatuur blijft onder de gewenste 17,5 °C. - Om 06:31 wordt de gewenste kamertemperatuur verhoogd van 17,5 naar 18,5 °C. Ondanks de aanzienlijk grotere ketelvraag blijven de eerste vier branderperioden kort.

issue #1006: [Bug] CM3: pendelende cv-ketel en ineffectieve ketelondersteuning bij laag gevraagd vermogen en tijdens opstarten - | Branderstart | Waargenomen branderduur | OT-waterdoel bij start | Relatieve modulatie bij start | Hoogste ketelwatertemperatuur tijdens geregistreerde vlam | |---|---:|---:|---:|---:| | 05:53:01 | ~30 s | 29,8 °C | 73% | 40,0 °C | | 06:34:02 | ~30 s | 33,6 °C | 74% | 40,9 °C | | 06:37:43 | ~30 s | 34,3 °C | 74% | 41,4 °C | | 06:41:23 | ~30 s | 34,2 °C | 74% | 41,8 °C | | 06:45:03 | ~40 s | 34,8 °C | 74% | 42,6 °C | | 06:48:43 | ~54 min | 29,1 °C | 73% | 45,9 °C |

issue #1006: [Bug] CM3: pendelende cv-ketel en ineffectieve ketelondersteuning bij laag gevraagd vermogen en tijdens opstarten - Bij de vier korte branderperioden na de setpointverhoging bedraagt de gevraagde ketelbijdrage bij de start ongeveer 4,75–5,13 kW. Dit ligt al boven het indicatieve minimumvermogen van de ketel.

issue #1006: [Bug] CM3: pendelende cv-ketel en ineffectieve ketelondersteuning bij laag gevraagd vermogen en tijdens opstarten - De laatste, langdurige branderperiode begint direct na een defrost van de warmtepomp. Het ketelwater is dan 23,8 °C en de gevraagde ketelbijdrage bedraagt 7,45 kW. Tijdens deze branderperiode stijgt de kamertemperatuur van 17,36 naar 18,38 °C. Om 07:00 wordt ook de stille modus uitgeschakeld. Dit kan invloed hebben op de daaropvolgende opwarmsnelheid, maar verklaart de eerdere korte branderperioden niet.

issue #1006: [Bug] CM3: pendelende cv-ketel en ineffectieve ketelondersteuning bij laag gevraagd vermogen en tijdens opstarten - De meetinterval van 10 seconden maakt de geregistreerde branderduren indicatief. Het keteltype en de exacte interne afschakel- en herstartvoorwaarden zijn nog niet bevestigd. Latere branderstarts voor tapwaterbedrijf zijn buiten beschouwing gelaten.

issue #1006: [Bug] CM3: pendelende cv-ketel en ineffectieve ketelondersteuning bij laag gevraagd vermogen en tijdens opstarten - In Power House bepaalt CM3 de benodigde ketelbijdrage door de verwachte warmteafgifte van de warmtepomp af te trekken van het totaal gevraagde vermogen. Dit resterende vermogen wordt vervolgens omgerekend naar een watertemperatuurdoel:

issue #1006: [Bug] CM3: pendelende cv-ketel en ineffectieve ketelondersteuning bij laag gevraagd vermogen en tijdens opstarten - TSet = ketelinlaattemperatuur + gevraagd ketelvermogen / (massadebiet × soortelijke warmte)

issue #1006: [Bug] CM3: pendelende cv-ketel en ineffectieve ketelondersteuning bij laag gevraagd vermogen en tijdens opstarten - Zie [oq boiler dispatch logic.h](https://github.com/OpenQuatt/OpenQuatt/blob/v0.61.0/openquatt/includes/control/oq boiler dispatch logic.h) en [oq boiler logic.h](https://github.com/OpenQuatt/OpenQuatt/blob/v0.61.0/openquatt/includes/boiler/oq boiler logic.h).

issue #1006: [Bug] CM3: pendelende cv-ketel en ineffectieve ketelondersteuning bij laag gevraagd vermogen en tijdens opstarten - Bij deze omzetting wordt niet expliciet rekening gehouden met het minimale stabiele ketelvermogen en het tijdelijke hogere vermogen tijdens de branderstart. Bij 800 L/h komt een gevraagde ketelbijdrage van 1,8 kW overeen met slechts circa 1,9 °C temperatuurverhoging.

issue #1006: [Bug] CM3: pendelende cv-ketel en ineffectieve ketelondersteuning bij laag gevraagd vermogen en tijdens opstarten - Ook bij een vermogensvraag boven het minimale ketelvermogen kan de beschikbare temperatuurmarge onvoldoende zijn om de ketel te laten starten en terugmoduleren. De succesvolle start na de defrost wijst erop dat naast het minimumvermogen ook het startgedrag en de beschikbare thermische marge belangrijke factoren zijn. Dit is een werkhypothese; de exacte interne afschakelreden van de ketel is nog niet bevestigd.

issue #1006: [Bug] CM3: pendelende cv-ketel en ineffectieve ketelondersteuning bij laag gevraagd vermogen en tijdens opstarten - Onderzoek hoe de ketelondersteuning in CM3 kan worden verbeterd, zodat de cv-ketel daadwerkelijk een nuttige warmtebijdrage levert in plaats van herhaaldelijk kort te branden.

issue #1006: [Bug] CM3: pendelende cv-ketel en ineffectieve ketelondersteuning bij laag gevraagd vermogen en tijdens opstarten - - Maak onderscheid tussen de gemiddeld benodigde ketelbijdrage en het minimaal haalbare continue brandervermogen. Gebruik betrouwbare ketelspecifieke gegevens waar beschikbaar. Verhoog niet zonder meer iedere kleine ketelvraag tot het minimale ketelvermogen. - Houd rekening met het startvermogen, het terugmoduleren en de beschikbare thermische marge (ketelinlaattemperatuur, ketelwatertemperatuur, flow en maximaal toegestane watertemperatuur). Onderzoek onder andere of een tijdelijk verhoogd, begrensd waterdoel tijdens de ketelstart, gevolgd door gecontroleerde verlaging zodra de ketel stabiel brandt, een geschikte oplossing is. - Onderzoek de afstemming tussen warmtepompvermogen, ketelbijdrage en flow, en de mogelijkheid om langere, gecontroleerde branderperioden toe te passen wanneer de gemiddeld benodigde ketelbijdrage lager is dan het minimale stabiele ketelvermogen. - Zorg dat de woning effectief op temperatuur kan worden gebracht bij een kamerachterstand of bewuste setpointverhoging, zonder onnodig gasverbruik en doorschieten van de kamertemperatuur bij normaal op temperatuur houden. - Behoud de bestaande temperatuurbeveiligingen, maximale watertemperatuur, flowbeveiliging, verwarmingsvrijgave en afhandeling van tapwaterbedrijf en defrosts. Omzeil geen interne ketelbeveiligingen of anti-pendelbeveiligingen. Alleen het verlengen van de minimale aan-tijd van het CH-commando biedt hier geen oplossing, aangezien dit commando al onafgebroken actief is.

issue #1006: [Bug] CM3: pendelende cv-ketel en ineffectieve ketelondersteuning bij laag gevraagd vermogen en tijdens opstarten - - [ ] Reproduceer het praktijkgedrag met replay-/hosttests en een realistische ketelsimulator of HIL-model, inclusief startvermogen, minimumvermogen en anti-pendelgedrag. - [ ] Kleine restvermogensvragen worden afgehandeld zonder ineffectieve herhaalde branderstarts of een aanhoudende kamerachterstand. - [ ] Bij een aanhoudende opwarmvraag boven het minimale ketelvermogen kan de ketel een stabiele, nuttige warmtebijdrage leveren zonder herhaalde branderperioden van 30–40 seconden, voor zover hydraulisch haalbaar. - [ ] Valideer de overgang van start naar stabiel bedrijf, defrosts, setpointverlaging, tapwaterbedrijf, ontbrekende/ongeldige keteldata en onvoldoende thermische marge. - [ ] Geen regressies in CM2, CM4, R1 en de bestaande ketelbeveiligingen. - [ ] Valideer de gekozen aanpak met een nieuwe praktijkopname van een echte ketel, inclusief CH-commando, vlamstatus, gevraagde ketelbijdrage, waterdoel, ketelwatertemperatuur, flow en verloop van de kamertemperatuur.

issue #1006: [Bug] CM3: pendelende cv-ketel en ineffectieve ketelondersteuning bij laag gevraagd vermogen en tijdens opstarten - - #516 — Startgedrag en herkenning van stabiel ketelvermogen tijdens CM100. - #536 — Bestaande thermische startbeveiliging. - #467 — Thermische marge tijdens de ketelvermogentest.

issue #1006: [Bug] CM3: pendelende cv-ketel en ineffectieve ketelondersteuning bij laag gevraagd vermogen en tijdens opstarten - Dit issue betreft de normale CM3-regeling, niet de commissioning.

issue #1006: [Bug] CM3: pendelende cv-ketel en ineffectieve ketelondersteuning bij laag gevraagd vermogen en tijdens opstarten - Bronbestand: openquatt-debug-recording-2026-11-26 07-35-55-000Z.oqdebug.json (beschikbaar via de melder; niet bijgevoegd).

issue #977 (bug): [Bug] Run extension: oil return frequency spike drops the stop limit from setpoint + margin to setpoint (v0.59.0) - Setup: Q-edition Single V1.5, v0.59.0, Power House, setpoint 21.0, stop margin 0.6, cooldown 0.7, Comfort below 0.2 / above 0.1. F1 = 30 Hz on this unit.

issue #977 (bug): [Bug] Run extension: oil return frequency spike drops the stop limit from setpoint + margin to setpoint (v0.59.0) - Behaviour Before 0.59 the run was extended to setpoint + margin (log: stop 21.60 restart 20.90 ) every time, with a steady 30 Hz run. On 19 Nov at 06:52:30 the log shows: ph run extension extending - comfort stop (room 21.14 stop 21.00 restart 20.80 base 790 floor 0) The pump stopped at once because the room (21.14) was above the new stop limit of 21.0.

issue #977 (bug): [Bug] Run extension: oil return frequency spike drops the stop limit from setpoint + margin to setpoint (v0.59.0) - Recording (10 s samples) - Until 06:52:09: hp1Freq 30, floor power 2299 W, comfort stop 21.6. - 06:52:19 31 Hz, 06:52:29 44 Hz (floor 2366 W, stop still 21.6), then 45, 49, 40, 31, 0 Hz. - From 06:52:39 the stop limit is 21.0 and floor power 0. The 30 → 44 → 49 → 40 → 31 Hz ramp matches the oil return cycle (about every 2 h 04 min).

issue #977 (bug): [Bug] Run extension: oil return frequency spike drops the stop limit from setpoint + margin to setpoint (v0.59.0) - Suspected cause evaluate() sets stop at setpoint when minimum viable level 1 and the base demand is below the minimum, so the margin is dropped. In 0.59 the minimum level uses the reported frequency (feedback hold), and the oil return spike seems to count as an elevated minimum. The release notes say oil return is excluded from the Single/Duo choice, but it seems not from this path.

issue #977 (bug): [Bug] Run extension: oil return frequency spike drops the stop limit from setpoint + margin to setpoint (v0.59.0) - A temporary oil return, start-up or defrost frequency rise should not change the extension stop limit.

issue #973 (enhancement): Schakelaar terug voor “Langer doorverwarmen” / herstartgrens (v0.59.0) - Breng de schakelaar Power House run extension terug, die in v0.59.0 is verwijderd, zodat “Langer doorverwarmen” en de bijbehorende herstartgrens weer uit te zetten zijn.

issue #973 (enhancement): Schakelaar terug voor “Langer doorverwarmen” / herstartgrens (v0.59.0) - <p dir="ltr" Sinds v0.59.0 is “Langer doorverwarmen” altijd actief. Na elke stop gaat de regeling in <code dir="ltr" WAIT WARM RESTART</code , en <code dir="ltr" force comfort stop</code zet de vraag op 0 W tot de kamer onder de herstartgrens zakt. Dat geldt ook voor de externe warmtevraag.</p <p dir="ltr" Ik stuur Power House met een externe warmtevraag (<code dir="ltr" sensor.openquatt ext heat demand</code ) die vooruitkijkt op weer, wind en zon. Ik heb vloerverwarming, en die reageert traag. Daardoor doet de externe vraag twee dingen bewust anders dan de kamerregeling:</p <ol dir="ltr" <li <strong Op een zonnige ochtend</strong trekt hij de verwachte zonnewarmte af. De vraag zakt dan naar 0 en de pomp stopt, ook al zit de kamer nog onder het setpoint.</li <li <strong Na een zonnige middag</strong koelt de kamer snel af. De vraag start de pomp dan al boven het setpoint, omdat de vloer uren nodig heeft om warm te worden.</li </ol <p dir="ltr" Gegevens van de afgelopen 10 dagen (setpoint 19,5 °C, below 0,1, above 0,3, run extension stond uit): van de 8 starts gebeurden er 4 met de kamer boven de nieuwe standaard herstartgrens van 19,8 °C.</p <div dir="ltr" style="" Start | Kamer bij start -- | -- 9 nov 16:59 | ~20,2 °C 14 nov 16:08 | ~20,5 °C 16 nov 15:38 | ~20,0 °C 18 nov 16:39 | ~20,0 °C

issue #973 (enhancement): Schakelaar terug voor “Langer doorverwarmen” / herstartgrens (v0.59.0) - </div <p dir="ltr" Op 14 november zakte de kamer zelfs mét die vroege start nog naar 19,3 °C. Met v0.59.0 waren deze starts 0,5 tot 1,5 uur later gekomen.</p <p dir="ltr" <strong Waarom de stopmarge en afkoeling dit niet oplossen</strong </p <p dir="ltr" Beide instellingen hangen aan dezelfde grens:</p <ul dir="ltr" <li stoppen bij setpoint + stopmarge;</li <li weer starten onder stopgrens − afkoeling.</li </ul <p dir="ltr" Wil je de pomp na een zonnige middag vroeg laten starten (punt 2), dan moet de stopgrens hoog liggen. Met de ruimste instelling, stopmarge 1,0 en afkoeling 0,1, wordt de herstartgrens 19,5 + 1,0 − 0,1 = 20,4 °C. Maar dan blijft een draaiende pomp ook op minimumvermogen doorgaan tot 20,5 °C, terwijl de externe vraag 0 W is. Daarmee gaat punt 1 verloren.</p <p dir="ltr" Vandaag (18 november) zie je dat goed. Rond 09:30 trok de zonaftrek de vraag naar 0 en stopte de pomp bij 19,6 °C. De zon bracht de kamer daarna alsnog naar 21,8 °C. Met stopmarge 1,0 had de pomp doorgestookt tot 20,5 °C, met de zon er nog bovenop: een hogere piek en 1 à 2 kWh extra stroom voor warmte die niet nodig was.</p <p dir="ltr" Andersom verlies je met een lage stopmarge punt 2: dan komen de starts na een zonnige middag te laat. Met de huidige instellingen kun je dus maar één van de twee goed krijgen. In v0.58.1, met run extension uit, gingen beide goed, omdat de externe vraag zelf besliste wanneer de pomp start en stopt.</p

issue #973 (enhancement): Schakelaar terug voor “Langer doorverwarmen” / herstartgrens (v0.59.0) - Breng de schakelaar Power House run extension terug, standaard aan, zodat het nieuwe gedrag voor de meeste gebruikers hetzelfde blijft. Als hij uit staat:

issue #973 (enhancement): Schakelaar terug voor “Langer doorverwarmen” / herstartgrens (v0.59.0) - is er geen doorstoken op minimumvermogen; is er geen WAIT WARM RESTART-blokkade na een gewone stop; bepaalt de gewone Power House-vraag, inclusief de externe warmtevraag, weer zelf wanneer er gestart en gestopt wordt, net als in v0.58.1.

issue #973 (enhancement): Schakelaar terug voor “Langer doorverwarmen” / herstartgrens (v0.59.0) - - [ ] User-facing entities/configuratie veranderen - [ ] Runtime/control gedrag verandert mogelijk - [ ] Hardware, Modbus IO, actuator, safety, thermal, boiler, of flow gedrag wordt geraakt - [ ] Ik weet het niet zeker

issue #972: [Feature] Behoud lopende Power House dagmeting (House Learnings) bij geplande OTA met CiC JSON-feed - ### Titel [Feature] Behoud lopende Power House dagmeting (House Learnings) bij geplande OTA met CiC JSON-feed

issue #972: [Feature] Behoud lopende Power House dagmeting (House Learnings) bij geplande OTA met CiC JSON-feed - #### Context & Aanleiding Op een Heatpump Controller Q (Quatt V1 Single/Duo) waarbij de gecombineerde Huba Control 236 flowmeter met geïntegreerde PT1000 (6-polige Q -sensorstekker) bewust op de originele Quatt CiC aangesloten blijft — zodat de Quatt OEM API en Quatt-app volledige flow- en waterdata blijven ontvangen — gebruikt OpenQuatt de CiC JSON-feed als primaire bron voor zowel aanvoertemperatuur als flow.

issue #972: [Feature] Behoud lopende Power House dagmeting (House Learnings) bij geplande OTA met CiC JSON-feed - Voor testers en gebruikers die regelmatig OTA-updates of PR-builds installeren, valt op dat een lopende 24-uurs dagmeting voor House Learnings bij vrijwel elke geplande OTA-update wordt afgebroken ( batch resume status: "discarded" ), waardoor er nauwelijks volledige 24-uurs meetpunten worden opgebouwd.

issue #972: [Feature] Behoud lopende Power House dagmeting (House Learnings) bij geplande OTA met CiC JSON-feed - #### Huidig gedrag Tijdens een OTA-update staat de hoofdloop van de ESP32 kort stil. Bij gebruik van de CIC voor flow ( cicFlowrate ) en aanvoertemperatuur ( cicWaterSupplyTemp ) vindt na een herstart geen naadloze overname van de lopende verwarmingscyclus plaats, in tegenstelling tot lokale of ODU-metingen. Als de compressor rond het herstartmoment actief is, wordt de opgebouwde dagmeting na de boot direct verworpen: json "collection state": { "boot reset reason": 3, "batch active": true, "batch target s": 86400, "batch resume status": "discarded", "batch resume reason": "off compressor active", "batch missing energy budget wh": 2400, "batch maximum gap s": 120 }

issue #972: [Feature] Behoud lopende Power House dagmeting (House Learnings) bij geplande OTA met CiC JSON-feed - #### Gewenste oplossing / Voorstel Onderzoek of een lopende dagmeting bij een geplande OTA-update of softwareherstart behouden kan blijven wanneer de CiC JSON-feed wordt gebruikt: 1. Pre-OTA checkpoint opslaan: Schrijf vlak vóór de geplande OTA-herstart (wanneer de nieuwe firmware is geverifieerd en de reboot wordt ingezet) een vers meetcheckpoint naar NVS met de actuele batchstatus en het laatst gemeten vermogen. 2. Begrensde overbrugging na herstart ( bridged gaps ): Als de herstart binnen de bestaande 5-minutengrens valt en de CiC JSON-feed na boot direct weer geldige data levert, overbrug dan de korte OTA-onderbreking (bijv. 30–60 seconden) binnen het bestaande energie-onzekerheidsbudget ( batch missing energy budget wh = 2400 Wh), in plaats van de hele dagmeting direct te verwerpen bij off compressor active . 3. Veiligheid & datakwaliteit behouden: Blijf de batch wel verwerpen als de context revision of relevante bron-/topologie-instellingen zijn gewijzigd, als het onzekerheidsbudget wordt overschreden, of als er sprake was van een ongeplande crash.

issue #972: [Feature] Behoud lopende Power House dagmeting (House Learnings) bij geplande OTA met CiC JSON-feed - #### Verwacht voordeel Gebruikers met een Quatt V1 en CiC JSON-feed (waaronder testers die regelmatig OTA-updates draaien) raken bij een korte firmware-update niet steeds een halve of bijna volle dag aan leerdata kwijt. Sneller opbouwen van betrouwbare dagmetingen en woninglijnen over verschillende buitentemperaturen, zonder dat de gecombineerde flow-/PT1000-stekker van de CiC naar de HCQ verplaatst hoeft te worden.

issue #972: [Feature] Behoud lopende Power House dagmeting (House Learnings) bij geplande OTA met CiC JSON-feed - #### Omgeving Hardware: Heatpump Controller Q-edition (Single, Quatt V1 met Huba Control 236 + PT1000 op CiC) Verbinding: WiFi ( -61 dB ) Bronnen: CIC voor flow, aanvoertemperatuur, kamertemperatuur en setpoint; Outdoor unit voor buitentemperatuur Firmware: v0.59.0 ( main )

issue #972: [Feature] Behoud lopende Power House dagmeting (House Learnings) bij geplande OTA met CiC JSON-feed - #### Impact - [ ] User-facing entities/configuratie veranderen - [x] Runtime/control gedrag verandert mogelijk - [ ] Hardware, Modbus IO, actuator, safety, thermal, boiler, of flow gedrag wordt geraakt - [ ] Ik weet het niet zeker

issue #963 (enhancement): [Feature] toevoegen openhaard modus - Niche feature maar wel fijne nice to have. Betreft toevoegen van een openhaard modus in OQ, die na activatie een instelbaar % van de PowerHouse vraag in stand houd en in-house temperatuur negeert. Hiermee blijft de warmtepomp doordraaien op x% om de bovenverdieping warm te houden terwijl beneden de openhaard staat te branden.

issue #963 (enhancement): [Feature] toevoegen openhaard modus - Beproefde feature op meer geavanceerde thermostaten. Nuttig voor iedereen met open haard.

issue #963 (enhancement): [Feature] toevoegen openhaard modus - Instelbaar percentage van PH-vraag die dan in stand blijft in instellingenmenu

issue #963 (enhancement): [Feature] toevoegen openhaard modus - OQ blijft sturen op gereduceerde PH-vraag (fixed zolang openhaard actief is), en negeert hierbij kamertemperatuur

issue #963 (enhancement): [Feature] toevoegen openhaard modus - - [x] User-facing entities/configuratie veranderen - [x] Runtime/control gedrag verandert mogelijk - [ ] Hardware, Modbus IO, actuator, safety, thermal, boiler, of flow gedrag wordt geraakt - [ ] Ik weet het niet zeker

issue #959: [Feature] Verleng retentie van de Systeemrecorder (12+ uur) door deadbands, float-afronding en compactere PSRAM-opslag - ### Samenvatting & Aanleiding Op dit moment bewaart de PSRAM rolling recorder ( device-psram-delta-json-v1 , buffer size: 2097152 , interval s: 10 ) maximaal 2.461 samples (~6 uur en 50 minuten) op basis van een vaste reservering van sample row bytes: 852 .

issue #959: [Feature] Verleng retentie van de Systeemrecorder (12+ uur) door deadbands, float-afronding en compactere PSRAM-opslag - In de praktijk ontstaan veel regeltechnische vragen of verstoringen juist 's nachts (bijv. pendelen, ontdooicycli of ongewenst bijspringen van de CV-ketel). Wanneer een gebruiker de volgende ochtend (bijv. rond 09:00–10:00 uur) de systeemrecorder bekijkt, zijn gebeurtenissen van eerder in de nacht (22:00–03:00 uur) al uit de 6u 50m PSRAM-ringbuffer gelopen.

issue #959: [Feature] Verleng retentie van de Systeemrecorder (12+ uur) door deadbands, float-afronding en compactere PSRAM-opslag - ### Observaties uit een device-psram-delta-json-v1 export Bij analyse van een volledige opname van 2.461 samples (280 kolommen) vallen twee directe optimalisaties op waarmee we de opslag- en serialisatielast per sample flink kunnen verlagen, zonder diagnostische velden (zoals heap/PSRAM-telemetrie) weg te laten:

issue #959: [Feature] Verleng retentie van de Systeemrecorder (12+ uur) door deadbands, float-afronding en compactere PSRAM-opslag - 1. Sub-ruis schommelingen worden elke 10s gelogd: Stabiele analoge waarden schommelen minimaal tussen twee 10s-stappen (bijv. waterSupplyTempEsp die steeds wisselt tussen 35.42 en 35.43 °C , of hp1Power tussen 391.4751 en 391.6209 W ). Hierdoor worden deze kolommen in vrijwel elke delta-rij opnieuw weggeschreven. 2. Onafgeronde IEEE-754 floats in de JSON-output: Waarden worden met volledige float-precisie geserialiseerd (bijv. [38, 391.4751] , [51, 8.400001] , [268, 0.014] ), wat zowel de JSON-omvang als de formatteertijd op de ESP32-S3 onnodig vergroot.

issue #959: [Feature] Verleng retentie van de Systeemrecorder (12+ uur) door deadbands, float-afronding en compactere PSRAM-opslag - ### Voorstel Om binnen het bestaande 2 MB PSRAM-budget een langere retentie te halen (idealiter 12+ uur , zodat een volledige nacht behouden blijft) met behoud van het vaste 10s -interval en zonder extra aanspraak te doen op interne DRAM:

issue #959: [Feature] Verleng retentie van de Systeemrecorder (12+ uur) door deadbands, float-afronding en compactere PSRAM-opslag - 1. Floats afronden op relevante decimalen vóór vergelijking en serialisatie: - 0 decimalen (gehele getallen) voor vermogen ( W ) en flow ( L/h ) - 1 decimaal voor druk ( bar ) - 2 decimalen voor temperaturen ( °C ) en responstijden ( s ) 2. Kleine deadband toepassen t.o.v. de laatst gelogde waarde ( abs(afgerond - laatst gelogd) = deadband ): - Temperaturen ( °C ): wijzigingen < 0.05 °C negeren - Vermogen ( W ): wijzigingen < 5 W negeren - Flow ( L/h ): wijzigingen < 5 L/h negeren - (Door te vergelijken met de laatst weggeschreven waarde i.p.v. t-10s blijft langzame drift over meerdere minuten gewoon behouden zodra de drempel wordt overschreden). 3. Periodieke sync-rij toevoegen met onafgeronde waarden (elke 5 minuten / 30 samples): - Schrijf eens per 30 samples de onafgeronde actuele waarden van de kernsensoren weg (en reset daarmee de referentie voor de volgende deadband-vergelijkingen). - Omdat dit slechts 1x per 5 minuten gebeurt is de extra data-omvang verwaarloosbaar, maar behoud je wél de volledige sensorprecisie om langzame drift te volgen en te verifiëren dat een sensor actief blijft uitlezen (i.p.v. vastgelopen op één waarde). 4. Rijgrootte ( sample row bytes ) verlagen of binaire opslag in PSRAM overwegen: - Korte termijn: Met minder ruis per delta-rij kan de vaste reservering ( sample row bytes: 852 ) omlaag (bijv. richting 400–450 bytes), waardoor het 10s -interval behouden blijft en de retentie groeit naar ~13–14,5 uur . - Langere termijn (optioneel): Als de ringbuffer in PSRAM compacte binaire records opslaat (2–4 bytes per gewijzigde waarde i.p.v. geformatteerde tekst) en pas bij export naar JSON serialiseert, past binnen dezelfde 2 MB PSRAM zonder zware compressiebuffers (zoals zlib/gzip in DRAM) eenvoudig 24+ uur aan historie.

issue #959: [Feature] Verleng retentie van de Systeemrecorder (12+ uur) door deadbands, float-afronding en compactere PSRAM-opslag - ### Verwacht voordeel - Volledige nachtelijke diagnose: Gebruikers kunnen 's dan overdag terugkijken tot het begin van de avond/nacht zonder dat samples al zijn overschreven. - Behoud van nauwkeurigheid: Snelle events ( 10s -resolutie), langzame drift en sensordiagnostiek blijven volledig behouden. - Minder CPU- en klembord/export-belasting: Kleinere JSON-exports kopiëren en laden sneller in zowel de browser als externe diagnosetools (zoals OpenHeatPumps).

issue #956 (enhancement): Evcc - Is there anyone who is using also EVCC and can test the new plugin? https://github.com/evcc-io/evcc/pull/36193

issue #956 (enhancement): Evcc - Evcc kan de Quatt via Openquatt aansturen via dynamische energy prijzen, batterij vermogen en voorspelde zonne-energie opbrengst.

issue #956 (enhancement): Evcc - - [ ] User-facing entities/configuratie veranderen - [ ] Runtime/control gedrag verandert mogelijk - [ ] Hardware, Modbus IO, actuator, safety, thermal, boiler, of flow gedrag wordt geraakt - [x] Ik weet het niet zeker

issue #955 (enhancement): [Feature] Langer doorverwarmen: koude start gedraagt zich als warme start - Onderstaande opzet is gemaakt door AI. Te onderzoeken of dit de beste oplossing is; ik heb de eerste helft gelezen en het lijkt in de goede richting.

issue #955 (enhancement): [Feature] Langer doorverwarmen: koude start gedraagt zich als warme start - Status: research only. No firmware code has been changed.

issue #955 (enhancement): [Feature] Langer doorverwarmen: koude start gedraagt zich als warme start - After a fresh start, when the room is inside the run-extension band:

issue #955 (enhancement): [Feature] Langer doorverwarmen: koude start gedraagt zich als warme start - the heat pump should start heating at the lowest physical level (F1) instead of waiting until the room has cooled below the setpoint / normal cold edge.

issue #955 (enhancement): [Feature] Langer doorverwarmen: koude start gedraagt zich als warme start - The change should be limited to the fresh-start path. It must not turn run extension into a mechanism that restarts a stopped heat pump in the middle of the extension band after every stop.

issue #955 (enhancement): [Feature] Langer doorverwarmen: koude start gedraagt zich als warme start - Run extension ( #608 ) is a state machine that only supports an existing heating run . It deliberately does not start an idle heat pump.

issue #955 (enhancement): [Feature] Langer doorverwarmen: koude start gedraagt zich als warme start - - Arming requires a real run: cpp if (phase can arm && in.cycle active && in.actual heating active && in.inputs valid && in.heating allowed) { next.cycle armed = true; } ( openquatt/includes/control/oq power house run extension logic.h:132-138 ) - A fresh boot / strategy reset creates State{} with cycle armed == false , so there is no armed cycle. - The INACTIVE branch additionally requires in.cycle active ; at standstill cycle active is false, so even an armed state is immediately disarmed: cpp if (!next.cycle armed || !in.cycle active) { next.phase = Phase::INACTIVE; if (!in.cycle active) next.cycle armed = false; break; } ( oq power house run extension logic.h:179-183 ) - A warm restart requires a previous WAIT WARM RESTART state, a room at/below warm restart c , and base requested w 0 ( :268-317 ). A reboot has no such state. - Normal room demand is confirmed only at the cold edge: room c <= setpoint - comfort below ( oq heat intent logic.h:117-136 ). - Therefore, in the low-demand case the heat pump waits until the room reaches the cold edge. The extension floor cannot help, because extension is not armed and cannot start the unit.

issue #955 (enhancement): [Feature] Langer doorverwarmen: koude start gedraagt zich als warme start - Important nuance: normal Power House heating is not strictly gated by the room-intent cold edge. The continuous request is:

issue #955 (enhancement): [Feature] Langer doorverwarmen: koude start gedraagt zich als warme start - text requested w = modelled house power + room feedback

issue #955 (enhancement): [Feature] Langer doorverwarmen: koude start gedraagt zich als warme start - ( oq power house demand logic.h:126-196 ). Above the cold edge the room feedback is zero, but the modelled house power can still be positive. If it is high enough, normal dispatch can start the heat pump above the setpoint through the regular path. The "wait until below setpoint" behaviour is therefore strongest when the modelled house demand is low/near zero, which is exactly the low-load scenario run extension is meant to cover.

issue #955 (enhancement): [Feature] Langer doorverwarmen: koude start gedraagt zich als warme start - | Term | Meaning in this codebase | |---|---| | F1 | Lowest physical compressor level. For V2 this is 20 Hz; for V1/V1.5 it is 30 Hz. | | minimum viable level | The lowest level that is both frequency-policy allowed and thermal-model valid. 1-based. | | minimum viable w | Thermal output of that lowest usable level. | | Fresh start | Ambiguous; see section 4. | | Run-extension band | room = setpoint and room < comfort stop c , where comfort stop c is normally setpoint + stop margin . | | Warm restart | Restart after a previous stop, gated by warm restart c and base requested w 0 . |

issue #955 (enhancement): [Feature] Langer doorverwarmen: koude start gedraagt zich als warme start - ### A. Controller boot / firmware update (most likely intended)

issue #955 (enhancement): [Feature] Langer doorverwarmen: koude start gedraagt zich als warme start - The controller starts with empty run-extension history. The room is already above the setpoint but below the stop margin. Today the controller will not use extension until a normal run has happened.

issue #955 (enhancement): [Feature] Langer doorverwarmen: koude start gedraagt zich als warme start - This interpretation matches the existing documentation:

issue #955 (enhancement): [Feature] Langer doorverwarmen: koude start gedraagt zich als warme start - Na reboot of firmware-update blijven de instellingen behouden, maar de historische doorverwarmen-cyclus wordt gewist. Er moet eerst weer een echte verwarmingsrun zijn voordat extension een warme herstart mag vrijgeven.

issue #955 (enhancement): [Feature] Langer doorverwarmen: koude start gedraagt zich als warme start - The requested change would add an explicit exception: a fresh boot may start the first run at F1 in the band. A later warm restart still follows the normal cooldown rules.

issue #955 (enhancement): [Feature] Langer doorverwarmen: koude start gedraagt zich als warme start - ### B. First start after activating the heating strategy / mode

issue #955 (enhancement): [Feature] Langer doorverwarmen: koude start gedraagt zich als warme start - Mechanically the same as A, because reset() is also called when Power House is not active ( oq power house runtime.h:95-102 , 612-638 ). A new strategy epoch would get a new fresh-start opportunity.

issue #955 (enhancement): [Feature] Langer doorverwarmen: koude start gedraagt zich als warme start - ### C. First start after a normal stop or comfort stop

issue #955 (enhancement): [Feature] Langer doorverwarmen: koude start gedraagt zich als warme start - This is the existing warm-restart path. Starting immediately anywhere in the band would defeat the configured cooldown/hysteresis and cause short cycling. I recommend not changing this path. The fresh-start exception should be consumed once a run has actually started.

issue #955 (enhancement): [Feature] Langer doorverwarmen: koude start gedraagt zich als warme start - ### D. First start after a long idle period without a reboot

issue #955 (enhancement): [Feature] Langer doorverwarmen: koude start gedraagt zich als warme start - This is not represented today. If "fresh start" is meant this way, the trigger needs a separate definition (for example, "no run for N hours" or "new heat demand after setback"). That is a larger behavioural change and is not covered by the existing state machine.

issue #955 (enhancement): [Feature] Langer doorverwarmen: koude start gedraagt zich als warme start - Recommendation: implement A/B as a one-shot per boot/strategy epoch, and leave C unchanged. Confirm with the user whether D is needed.

issue #955 (enhancement): [Feature] Langer doorverwarmen: koude start gedraagt zich als warme start - File: openquatt/includes/control/oq power house run extension logic.h

issue #955 (enhancement): [Feature] Langer doorverwarmen: koude start gedraagt zich als warme start - - Phases: INACTIVE , RUNNING , EXTENDING , COMFORT STOP , WAIT WARM RESTART , WARM RESTART ( :11-18 ). - Stop-at-setpoint / elevated-minimum rule ( :102-118 ): cpp const bool comfort hold = phase == COMFORT STOP || phase == WAIT WARM RESTART || phase == WARM RESTART; const bool elevated minimum = in.minimum viable level 1 && pmin valid(in.minimum viable w) && std::isfinite(in.base requested w) && in.base requested w < in.minimum viable w; const bool stop at setpoint = elevated minimum || (state.stop at setpoint && comfort hold); const float comfort stop c = setpoint c + (stop at setpoint ? 0.0f : stop margin c); const float warm restart c = std::max(comfort stop c - hysteresis c, cold edge c); This is the reason F1-only is essential: at F1 the optional margin may be filled; at a higher minimum the optional margin must not be filled. - Floor activation requires usable , cycle armed , valid Pmin and an unconstrained water limiter ( :154-155 ). - INACTIVE branch ( :171-192 ) only starts a normal run or an armed extension; it cannot arm itself. - WAIT WARM RESTART branch ( :268-317 ) requires room ready restart and in.base requested w 0.0f before emitting warm restart intent . - WARM RESTART keeps intent through jitter and drops it when base demand becomes zero ( :318-371 ).

issue #955 (enhancement): [Feature] Langer doorverwarmen: koude start gedraagt zich als warme start - File: openquatt/includes/control/oq power house runtime.h

issue #955 (enhancement): [Feature] Langer doorverwarmen: koude start gedraagt zich als warme start - - run cycle active : cpp const bool run cycle active = applied total 0 || protection hold || hp1 valve defrost || hp2 valve defrost || hp1 oil return || hp2 oil return; ( :446-447 ). At a true standstill this is false. - Extension input is populated at :448-467 . - Before a run, minimum viable w / minimum viable level come from the start-candidate scan ( :341-361 ): - only servable HP candidates ( may serve candidate , which includes availability and minimum-off readiness), - first allowed + thermal-valid level per HP, - lowest thermal output wins. - During a run they are replaced by minimum active candidate() ( :458-463 , oq power house dispatch logic.h:258-279 ), which only considers units already running. - The floor is applied after the state machine: cpp float effective requested w = base requested w; if (run ext decision.force comfort stop) { effective requested w = 0.0f; } else if (run ext decision.floor active) { effective requested w = std::max(base requested w, run ext decision.floor w); } ( :494-501 ). The resulting positive request is what can make dispatch start a stopped heat pump. - reset() clears run extension state and all extension diagnostics ( :612-638 ). boot demand checked and startup phase are already one-shot boot state and are deliberately not re-armed by strategy resets ( :710 , :759-760 ).

issue #955 (enhancement): [Feature] Langer doorverwarmen: koude start gedraagt zich als warme start - minimum viable level rises above 1 when any of the following makes F1 unusable:

issue #955 (enhancement): [Feature] Langer doorverwarmen: koude start gedraagt zich als warme start - - F1/its frequency is outside the current frequency cap ( oq day max frequency hz / silent cap); - F1 is inside the user-configured frequency exclusion range; - the ODU frequency table / variant is unknown; - the water outlet is at/above the model boundary (from 49 °C the V2 heating map starts at 30 Hz); - the thermal model has no valid cell at F1 for the current outside/supply temperature; - during a run, only already-running units and their currently allowed levels are considered.

issue #955 (enhancement): [Feature] Langer doorverwarmen: koude start gedraagt zich als warme start - - openquatt/includes/control/oq compressor frequency policy.h - openquatt/includes/control/oq compressor frequency runtime.h - openquatt/includes/performance/hp perf frequency.h - openquatt/includes/performance/hp perf map v2.h - openquatt/includes/diagnostics/oq heating capacity.h - openquatt/includes/control/oq odu compressor levels.h

issue #955 (enhancement): [Feature] Langer doorverwarmen: koude start gedraagt zich als warme start - Docs already describe this at docs/power-house.md:304 and :308 .

issue #955 (enhancement): [Feature] Langer doorverwarmen: koude start gedraagt zich als warme start - File: openquatt/includes/control/oq heat intent logic.h

issue #955 (enhancement): [Feature] Langer doorverwarmen: koude start gedraagt zich als warme start - cpp out.room condition = controlled warmup ? room c < setpoint c && room c < observed setpoint c : room c <= room cold edge c(setpoint c, room resume delta c);

issue #955 (enhancement): [Feature] Langer doorverwarmen: koude start gedraagt zich als warme start - ( :119-121 ), with room cold edge c = setpoint - room resume delta c and room resume delta c = comfort below in the runtime ( oq power house runtime.h:204 ).

issue #955 (enhancement): [Feature] Langer doorverwarmen: koude start gedraagt zich als warme start - room confirmed / fast start / room recovery active are used to add the start/recovery floor ( oq power house runtime.h:408-418 ), not to gate the continuous watt request.

issue #955 (enhancement): [Feature] Langer doorverwarmen: koude start gedraagt zich als warme start - decide dispatch() scores level 0 and all active levels against the requested watts ( oq power house dispatch logic.h:359-380 ). A positive request at or above roughly half of F1's output can therefore start a stopped unit even without run extension.

issue #955 (enhancement): [Feature] Langer doorverwarmen: koude start gedraagt zich als warme start - This means the new fresh-start path can reuse the existing mechanism: make the state machine emit floor active = true and floor w = minimum viable w ; the runtime already turns that into effective requested w = max(base, floor) .

issue #955 (enhancement): [Feature] Langer doorverwarmen: koude start gedraagt zich als warme start - ### 6.1 Add an explicit fresh-start permission to the extension input

issue #955 (enhancement): [Feature] Langer doorverwarmen: koude start gedraagt zich als warme start - Do not infer "fresh start" from cycle armed == false , because that is also true after a normal stop. Add an explicit permission owned by the runtime:

issue #955 (enhancement): [Feature] Langer doorverwarmen: koude start gedraagt zich als warme start - cpp struct Input { ... bool allow fresh start = false; // one-shot per boot / strategy epoch };

issue #955 (enhancement): [Feature] Langer doorverwarmen: koude start gedraagt zich als warme start - Optionally also add a consumed flag to the state machine so the pure logic cannot start twice even if the caller leaves the input high:

issue #955 (enhancement): [Feature] Langer doorverwarmen: koude start gedraagt zich als warme start - cpp struct State { ... bool fresh start consumed = false; };

issue #955 (enhancement): [Feature] Langer doorverwarmen: koude start gedraagt zich als warme start - cpp bool run ext fresh start pending {true}; // not cleared by reset()

issue #955 (enhancement): [Feature] Langer doorverwarmen: koude start gedraagt zich als warme start - - Power House is active and startup phase == READY ; - applied total == 0 ; - no protection hold / valve defrost / oil return ( run cycle active == false for a true standstill); - the one-shot is still pending.

issue #955 (enhancement): [Feature] Langer doorverwarmen: koude start gedraagt zich als warme start - - a run is confirmed ( applied total 0 ), or - the setpoint changes (recommended), or - the strategy is explicitly disabled/reset if that should consume the opportunity (open question).

issue #955 (enhancement): [Feature] Langer doorverwarmen: koude start gedraagt zich als warme start - Do not clear it in reset() unconditionally, otherwise a boot that starts inactive would lose the opportunity. If reset() must clear it, preserve the initial boot value separately.

issue #955 (enhancement): [Feature] Langer doorverwarmen: koude start gedraagt zich als warme start - Place it in the INACTIVE case before the existing !cycle active disarm:

issue #955 (enhancement): [Feature] Langer doorverwarmen: koude start gedraagt zich als warme start - cpp const bool room in extension band = room finite && std::isfinite(in.setpoint c) && in.room c = in.setpoint c && in.room c < comfort stop c;

issue #955 (enhancement): [Feature] Langer doorverwarmen: koude start gedraagt zich als warme start - const bool fresh start allowed = in.allow fresh start && !state.fresh start consumed && !in.cycle active && !in.actual heating active && room in extension band && in.minimum viable level == 1 && pmin valid(in.minimum viable w) && water floor allowed(in.water limit factor) && std::isfinite(in.base requested w) && in.base requested w < in.minimum viable w;

issue #955 (enhancement): [Feature] Langer doorverwarmen: koude start gedraagt zich als warme start - cpp next.fresh start consumed = true; next.cycle armed = true; next.phase = Phase::EXTENDING; out.floor active = true; out.floor w = in.minimum viable w; break;

issue #955 (enhancement): [Feature] Langer doorverwarmen: koude start gedraagt zich als warme start - - EXTENDING is the right phase: the run is intentionally filling the optional margin at minimum power. The existing EXTENDING logic keeps the floor while base is below Pmin and asks for a comfort stop at comfort stop c . - next.cycle armed = true lets the normal run-confirmation path take over as soon as actual heating active becomes true. The extension state then continues normally. - base requested w < minimum viable w keeps normal demand authoritative. If the house already asks for at least Pmin, normal dispatch should choose the level, not the extension floor. This matches the existing meaning of run extension. - minimum viable level == 1 implements the "F1 only" requirement. If F1 is unavailable, do nothing and let the normal cold-edge/normal-demand path handle the start. This preserves the elevated-minimum rule at :102-110 and the docs at docs/power-house.md:308 . - water floor allowed() preserves the existing water-limiter guard. - !in.cycle active prevents a fresh start while the compressor is already running or while a defrost/oil-return hold is active. - room = setpoint keeps the change strictly inside the requested band. If the user wants "at or below setpoint" too, that is a wider change and overlaps normal demand.

issue #955 (enhancement): [Feature] Langer doorverwarmen: koude start gedraagt zich als warme start - ### 6.3 Consume the opportunity on any confirmed run

issue #955 (enhancement): [Feature] Langer doorverwarmen: koude start gedraagt zich als warme start - Also clear the fresh-start opportunity when the ordinary arming branch fires:

issue #955 (enhancement): [Feature] Langer doorverwarmen: koude start gedraagt zich als warme start - cpp if (phase can arm && in.cycle active && in.actual heating active && ...) { next.cycle armed = true; next.fresh start consumed = true; }

issue #955 (enhancement): [Feature] Langer doorverwarmen: koude start gedraagt zich als warme start - - a normal run that starts before the band is reached consumes the opportunity; - after that run stops, the normal cooldown/warm-restart rules apply and the unit is not immediately restarted in the band.

issue #955 (enhancement): [Feature] Langer doorverwarmen: koude start gedraagt zich als warme start - 1. The fresh-start branch emits floor active / floor w . 2. effective requested w becomes max(base, minimum viable w) . 3. decide dispatch() sees a positive request and selects level 1 (its thermal output exactly matches the request). 4. The existing actuator / incident / minimum-off / flow / water / defrost / oil-return guards still decide whether the compressor may actually start. 5. On the next ticks, applied total 0 , cycle active becomes true, and the normal extension phase continues.

issue #955 (enhancement): [Feature] Langer doorverwarmen: koude start gedraagt zich als warme start - | Alternative | Why it is less suitable | |---|---| | Relax oq heat intent::room condition to the band | Changes normal comfort demand globally, not just run extension; heat intent has no knowledge of F1 / minimum viable level ; could start at high demand and fill the margin at a high level. | | Start directly from WAIT WARM RESTART in the band | Bypasses the configured restart cooldown/hysteresis and can cause short cycling after every stop. | | Reuse warm restart intent at boot | Warm restart is explicitly tied to a previous latched stop; using it for a boot start would blur the state semantics and the diagnostics. | | Lower the normal cold edge while idle | Changes ordinary heating everywhere and removes the intentional start hysteresis. | | Allow the fresh start at any minimum viable level | Reintroduces the exact problem the elevated-minimum rule was added to prevent: filling optional margin at a high compressor level. |

issue #955 (enhancement): [Feature] Langer doorverwarmen: koude start gedraagt zich als warme start - The fresh-start path must keep all existing guards:

issue #955 (enhancement): [Feature] Langer doorverwarmen: koude start gedraagt zich als warme start - - valid/fresh room and setpoint inputs; - heating enable valid and selected; - demand.valid (model, water limit factor, tuning inputs); - water limit factor = 0.999 (no active water limiting); - F1 is the lowest viable level ( minimum viable level == 1 ); - minimum viable w finite and positive; - base demand below minimum viable w ; - no current run, defrost, valve defrost or oil return hold; - HP candidate is servable ( may serve candidate ), including minimum-off time and availability; - boot resume / boot protection hold has ended (the candidate/model path already suppresses Pmin while unavailable); - electrical soft/peak limits and power caps; - flow, water-temperature and actuator safety gates; - setpoint drop / heating disable cancels the pending opportunity.

issue #955 (enhancement): [Feature] Langer doorverwarmen: koude start gedraagt zich als warme start - - Never start a stopped heat pump at a level above F1 for the optional extension margin. - Never bypass the restart cooldown after a stop. - Never feed the extension floor into the house-demand model or boiler deficit (already separated through base requested w / house requested w ). - Never turn the fresh start into a permanent "heat whenever above setpoint" rule. - F1 unavailable means "no fresh start", not "start at the next available level".

issue #955 (enhancement): [Feature] Langer doorverwarmen: koude start gedraagt zich als warme start - Assume setpoint 21.0 °C, stop margin +0.5 °C, cold edge 20.8 °C, F1 = 1,700 W, base demand 600 W.

issue #955 (enhancement): [Feature] Langer doorverwarmen: koude start gedraagt zich als warme start - | Situation | Today | With the change | |---|---|---| | Boot, room 21.2 °C, F1 available | idle until 20.8 °C (or normal demand if feedforward is high enough) | start at F1, status extending , stop at 21.5 °C | | Boot, room 21.2 °C, F1 unavailable (minimum level 3) | idle until 20.8 °C / normal demand | unchanged; no fresh start | | Boot, room 21.6 °C (above stop) | idle | no start while above stop; if the opportunity persists, start when the room enters the band | | Run stops at 21.5 °C, room 21.4 °C | wait until warm restart c (21.3 °C), then warm restart if base 0 | unchanged: the fresh-start opportunity was consumed by the run | | Normal run started earlier, then stopped | normal cooldown | unchanged: no second fresh start |

issue #955 (enhancement): [Feature] Langer doorverwarmen: koude start gedraagt zich als warme start - 1. Short cycling / compressor starts. The fresh start creates a run that would not have existed. Minimum runtime, minimum off-time, the compressor movement guard and the restart cooldown limit the damage, but the number of starts can still increase. This is the main behavioural trade-off. 2. Overheating above the setpoint. F1 output may exceed the house loss, so the room can rise to the stop margin. That is inherent to "doorverwarmen", but the fresh start makes it happen from a standing start. Residual heat can overshoot the stop margin; the docs already warn about this. 3. F1 availability is time-varying. F1 may be unavailable at boot and become available later (or vice versa). The one-shot should not continuously retry at a higher level; only F1 is acceptable. 4. Interaction with the elevated-minimum latch. If the fresh start is implemented incorrectly, it can produce stop at setpoint or a latched stop that the user did not expect. F1-only plus the existing elevated minimum condition avoids this. 5. Boot / recovery interaction. A fresh start during boot resume, defrost or oil return must be suppressed. The candidate availability and run cycle active checks are the intended barriers, but this needs explicit tests. 6. Setpoint changes. A pending fresh start should not survive a setpoint change that makes the band meaningless. Otherwise a stale opportunity can start the unit much later. 7. Control safety review. This is a heat-pump control behaviour change. Per AGENTS.md , high-risk control changes need an independent cold review before publishing.

issue #955 (enhancement): [Feature] Langer doorverwarmen: koude start gedraagt zich als warme start - File: tests/host/oq power house run extension logic test.cpp

issue #955 (enhancement): [Feature] Langer doorverwarmen: koude start gedraagt zich als warme start - - test idle while no cycle no start ( :27-35 ) — must stay inactive without the fresh-start permission. - test idle without cycle does not block normal demand ( :37-53 ) — must stay inactive because base ≥ Pmin; add a low-base variant. - test no restart after reboot reset ( :492-501 ) — this currently asserts that a reset state with room 20.7 °C, base 700 W and F1 available does not restart. With an explicit allow fresh start input the test can remain as the "no permission" case; add a companion test with permission enabled that expects EXTENDING + floor and still no warm restart intent . - test elevated minimum stops optional extension at setpoint ( :631-685 ) — keep; add a fresh-start case with minimum level 1 and assert no start. - test water limit blocks floor ( :470-480 ) — add fresh-start variant. - test missing pmin no floor ( :482-490 ) — add fresh-start variant. - test restart setting changes and failure boundaries ( :560-590 ) — add invalid-input / heating-disabled / water-limited fresh-start cases.

issue #955 (enhancement): [Feature] Langer doorverwarmen: koude start gedraagt zich als warme start - - test fresh start f1 above setpoint : room in band, base below Pmin, level 1, permission true → EXTENDING , floor active , floor w == Pmin , no comfort stop. - test fresh start requires f1 : same but level 2/3 or missing Pmin → stays INACTIVE , no floor. - test fresh start requires band : room below setpoint, at/above stop, or no room → no start. - test fresh start requires low demand : base ≥ Pmin → no floor; normal demand remains authoritative. - test fresh start consumed by run : permission true, fresh start, then simulate a run and a stop; permission still true but state is consumed → no second start above warm restart c . - test fresh start cleared on setpoint change : pending permission is cleared when the setpoint changes. - test fresh start blocked by water limit and inputs : water limiter / invalid inputs / heating disabled / protection hold → no start. - test fresh start does not create stop at setpoint : with F1 available, comfort stop c == setpoint + margin ; after starting, the normal extension stop behavior still applies.

issue #955 (enhancement): [Feature] Langer doorverwarmen: koude start gedraagt zich als warme start - File: tests/python/test power house demand contract.py

issue #955 (enhancement): [Feature] Langer doorverwarmen: koude start gedraagt zich als warme start - - Add assertions that the runtime passes the new fresh-start permission into evaluate() . - Keep the existing checks that run ext input.inputs valid , reset behaviour and diagnostics are present. - Note: this file currently has an unrelated failing assertion around id(ph run extension restart cooldown c).state, room resume delta c (see WIP.md ). Do not conflate that failure with this change.

issue #955 (enhancement): [Feature] Langer doorverwarmen: koude start gedraagt zich als warme start - The current stage explicitly expects an idle compressor above setpoint:

issue #955 (enhancement): [Feature] Langer doorverwarmen: koude start gedraagt zich als warme start - js (s) = close(s.roomC, 19.82) && s.frequency === 0 && s.floorW === 0 && s.phase === 'inactive', 'run extension above setpoint does not start the idle compressor', 20000

issue #955 (enhancement): [Feature] Langer doorverwarmen: koude start gedraagt zich als warme start - ( :191-193 ). That expectation must change for the fresh-start case. Suggested coverage:

issue #955 (enhancement): [Feature] Langer doorverwarmen: koude start gedraagt zich als warme start - 1. Fresh boot with room 19.82 °C, setpoint 19.5 °C, F1 available → compressor starts at 20 Hz, phase extending , floor approximately F1. 2. Same but F1 excluded/unavailable → compressor stays off and phase remains inactive (or normal demand only). 3. After the run stops, room still above warm restart c → no immediate restart; the fresh-start opportunity is consumed. 4. Water-limit/high-supply or defrost/oil-return condition → no fresh start. 5. Confirm minimum-off-time and minimum-runtime are still respected.

issue #955 (enhancement): [Feature] Langer doorverwarmen: koude start gedraagt zich als warme start - Update docs/development/hil-testing.md:349-350 accordingly.

issue #955 (enhancement): [Feature] Langer doorverwarmen: koude start gedraagt zich als warme start - bash npm run check:host npm run check:python npm run check:cpp-format

issue #955 (enhancement): [Feature] Langer doorverwarmen: koude start gedraagt zich als warme start - Run the HIL extension stage only after the host/Python tests pass and after arranging hardware:

issue #955 (enhancement): [Feature] Langer doorverwarmen: koude start gedraagt zich als warme start - For a YAML-only change (if a settings toggle is added), validate a representative target:

issue #955 (enhancement): [Feature] Langer doorverwarmen: koude start gedraagt zich als warme start - bash python3 scripts/dev.py validate --config-only --config configs/heatpump controller q/duo hil.yaml

issue #955 (enhancement): [Feature] Langer doorverwarmen: koude start gedraagt zich als warme start - | File | Current text / section | Needed change | |---|---|---| | docs/power-house.md:292-310 | "Een stilstaande warmtepomp wordt niet zelfstandig gestart." | Add the fresh-start exception: after boot / fresh cycle, an idle HP may start at F1 in the band when house demand is below Pmin. | | docs/power-house.md:308 | Elevated-minimum explanation | State explicitly that the fresh start is F1-only; if F1 is unavailable, there is no fresh start. | | docs/power-house.md:353-361 | Status and reboot semantics | Clarify that the historical warm restart is still cleared, but a fresh boot may start the first run at F1 in the band. | | docs/web-app/instellingen.md:174-198 | "Langer doorverwarmen" UI copy | Add the fresh-start caveat; keep the cooldown examples for the post-stop path unchanged. | | docs/dagelijks/verwarmen.md:58-66 | User-facing extension paragraphs | "Een stilstaande warmtepomp wordt hierdoor niet gestart" needs the same fresh-start exception. | | docs/development/verwarmingsregeling.md:116-121 | State-machine summary | Add the fresh-start branch and its F1/one-shot constraints. | | docs/development/hil-testing.md:349-350 | HIL stage description | Replace "stilstand start geen run" with the new expected fresh-start coverage. |

issue #955 (enhancement): [Feature] Langer doorverwarmen: koude start gedraagt zich als warme start - The web UI itself likely needs no new control. The existing status ( extending ) and threshold note remain valid. If the team wants to explain the new start in the UI, add localized copy rather than a new entity; follow openquatt/web/README.md for both Dutch and English catalogues.

issue #955 (enhancement): [Feature] Langer doorverwarmen: koude start gedraagt zich als warme start - 1. Does "fresh start" mean controller boot / firmware update only, or also first start after activating the heating strategy ? 2. Should the fresh-start opportunity persist if the room is above the band at boot and later cools into it, or should it expire at boot? 3. Should it apply only when house demand is below Pmin (the extension definition), or also when normal demand is higher and the user still wants F1? 4. Should a pending fresh start be cancelled by any setpoint change , or only by a setpoint drop? 5. Is a feature toggle desired, or should this always be active? 6. Should the one-shot survive a strategy reset / mode switch, or be consumed on the first activation only? 7. Should the new start be visible as a separate status/reason (for diagnostics), or is extending sufficient?

issue #955 (enhancement): [Feature] Langer doorverwarmen: koude start gedraagt zich als warme start - - boot / strategy epoch only; - persist until the first run or setpoint change; - require base below Pmin; - F1-only, no fallback to a higher level; - cancel on any setpoint change; - always active, no new setting; - reuse extending status.

issue #955 (enhancement): [Feature] Langer doorverwarmen: koude start gedraagt zich als warme start - 1. Add Input.allow fresh start and, if desired, State.fresh start consumed . 2. Add the INACTIVE fresh-start branch in oq power house run extension logic.h . 3. Consume the opportunity in the normal arming branch. 4. Add the one-shot runtime flag and wire it into run ext input in oq power house runtime.h . 5. Clear the flag on the first confirmed run and on the chosen cancellation conditions. 6. Add the host tests listed above. 7. Update the Python runtime contract test. 8. Update the HIL scenario and HIL docs. 9. Update the user and developer docs. 10. Run npm run check:host , npm run check:python , and npm run check:cpp-format . 11. Arrange HIL coverage and an independent control-safety review before publishing.

issue #955 (enhancement): [Feature] Langer doorverwarmen: koude start gedraagt zich als warme start - - Changing the normal cold edge or Comfort below setpoint . - Changing the warm-restart cooldown/hysteresis for post-stop restarts. - Starting an idle heat pump at F2+ to fill the optional margin. - Starting from a defrost, oil-return, boot-resume or protection hold. - Changing boiler-assist deficit accounting. - Changing the elevated-minimum stop-at-setpoint behavior.

issue #955 (enhancement): [Feature] Langer doorverwarmen: koude start gedraagt zich als warme start - - [ ] User-facing entities/configuratie veranderen - [x] Runtime/control gedrag verandert mogelijk - [ ] Hardware, Modbus IO, actuator, safety, thermal, boiler, of flow gedrag wordt geraakt - [ ] Ik weet het niet zeker

issue #954 (enhancement): [Feature] Opwarmsnelheid van de kamer (met instelbare doelband) meenemen om op tijd af te remmen in Power House - ### Titel [Feature] Opwarmsnelheid van de kamer (met instelbare doelband) meenemen om op tijd af te remmen in Power House

issue #954 (enhancement): [Feature] Opwarmsnelheid van de kamer (met instelbare doelband) meenemen om op tijd af te remmen in Power House - In de strategie Power House berekent OpenQuatt hoeveel warmte het huis nodig heeft op basis van de buitentemperatuur en het verschil tussen de gemeten kamertemperatuur en de gewenste temperatuur.

issue #954 (enhancement): [Feature] Opwarmsnelheid van de kamer (met instelbare doelband) meenemen om op tijd af te remmen in Power House - Op dit moment werkt de regeling asymmetrisch rondom opwarmsnelheid: Als het opwarmen te langzaam gaat: Power House geeft na een tijdje automatisch extra warmte bij via de herstelcorrectie ( comfort memory ) en bij Geleidelijk opwarmen via de extra boost. Als het opwarmen te snel gaat: Power House kijkt nog niet naar hoe snel de kamertemperatuur stijgt. Er is geen instelbare doel- of maximumsnelheid voor het opwarmen, en de regeling wacht totdat de gewenste temperatuur echt is bereikt (of overschreden) voordat hij het vermogen terugneemt.

issue #954 (enhancement): [Feature] Opwarmsnelheid van de kamer (met instelbare doelband) meenemen om op tijd af te remmen in Power House - Wanneer de buitentemperatuur overdag snel oploopt en de zon gaat schijnen, krijgt het huis extra warmte binnen en blijft de warmtepomp onnodig lang op een hoog vermogen doordraaien:

issue #954 (enhancement): [Feature] Opwarmsnelheid van de kamer (met instelbare doelband) meenemen om op tijd af te remmen in Power House - 1. De zon helpt mee, maar de warmtepomp remt niet af: Als de buitentemperatuur stijgt (bijvoorbeeld van 5,5 °C naar 10 °C) en de zon doorbreekt, zakt de berekende warmtevraag van het huis ( P house ) netjes. Toch blijft het werkelijk gevraagde vermogen ( P req ) nog urenlang veel te hoog hangen door de opgebouwde herstelcorrectie ( comfort memory ). In de OpenQuatt-documentatie ( power-house.md ) wordt dit mechanisme als volgt omschreven: "Bij aanhoudend te koud zijn bouwt de regeling een kleine herstelcorrectie (comfort memory) op. Die verschuift intern de koude correctiegrens omhoog; de ingestelde gewenste temperatuur verandert niet. De eerdere achterstand kan daardoor nog extra opwarming geven als de kamer inmiddels dichter bij het setpoint zit." 2. De kamer warmt sneller op dan nodig is: Door de combinatie van zonwarmte en het nog hoge warmtepompvermogen loopt de opwarmsnelheid van de woonkamer op naar 0,35 tot 0,50 °C per uur . Dat is veel sneller dan nodig of wenselijk is (bij vloerverwarming is een rustige opwarming van bijvoorbeeld maximaal +0,10 °C per uur vaak ideaal), maar Power House grijpt nog niet in omdat de afbouw van de herstelcorrectie pas begint boven het midden van de comfortband (in 12 tot 40 minuten). 3. Versterkend effect bij Geleidelijk opwarmen en Langer doorverwarmen : Bij Geleidelijk opwarmen houdt OpenQuatt een minimale warmtevraag vast totdat de gewenste temperatuur helemaal is bereikt (bijvoorbeeld van 19,92 °C naar 20,00 °C). Zelfs als de zon dat laatste stukje al ruimschoots opwarmt, blijft de warmtepomp doordrukken. Heeft een gebruiker daarnaast Langer doorverwarmen ingeschakeld, dan mag de warmtepomp bij weinig warmtevraag op minimumvermogen doorgaan tot aan de ingestelde stopgrens boven het setpoint (standaard +0,5 °C ). Als de zon al volop meeverwarmt, wordt die hogere stopgrens veel sneller bereikt en schiet de kamertemperatuur door restwarmte nog verder door.

issue #954 (enhancement): [Feature] Opwarmsnelheid van de kamer (met instelbare doelband) meenemen om op tijd af te remmen in Power House - Betere afstemming op het afgiftesysteem: Met een instelbare doelopwarmsnelheid (bijv. +0,10 °C/u voor vloerverwarming, of iets hoger voor radiatoren) past de regeling zich beter aan op de traagheid van het huis. Minder overshoot: De kamer schiet minder snel door boven de gewenste temperatuur op zonnige dagen of bij snel oplopende buitentemperaturen. Lager stroomverbruik: De warmtepomp stopt of moduleert eerder terug zodra de zon de verwarming overneemt. Meer rust: Vooral bij vloerverwarming blijft de temperatuur gelijkmatiger, omdat de vloer nog lang warmte afgeeft nadat de warmtepomp stopt.

issue #954 (enhancement): [Feature] Opwarmsnelheid van de kamer (met instelbare doelband) meenemen om op tijd af te remmen in Power House - Instelbare band voor opwarmsnelheid: Geef de gebruiker (onder Geavanceerd ) de mogelijkheid om een gewenste opwarmsnelheid / bovengrens in te stellen (bijvoorbeeld Power House target warmup rate , bereik 0,05 tot 0,50 °C/u , standaard 0,10 °C/u ), met een rustige doelband rond het setpoint ( 0,0 °C/u binnen de comfortband). Eerder vermogen terugnemen: Stijgt de kamertemperatuur sneller dan die ingestelde snelheid terwijl het doel wordt genaderd? Bouw dan de opgebouwde herstelcorrectie ( comfort memory ) sneller af en verlaag het gevraagde vermogen alvast. Eerder loslaten bij Geleidelijk opwarmen : Warmt de kamer al sneller op dan de ingestelde doelband door zon of warmer buitenweer? Laat de minimale opwarmvraag dan eerder los, zodat de zon het laatste beetje kan afmaken zonder dat het te warm wordt in huis. Rekening houden met Langer doorverwarmen : Wanneer Langer doorverwarmen aanstaat en de opwarmsnelheid boven de ingestelde doelband uitkomt door zon of warmer buitenweer, kan een comfortstop eerder worden ingezet (bijvoorbeeld al bij het gewenste setpoint in plaats van pas bij setpoint + stopmarge ) zodat restwarmte de kamer niet onnodig ver opwarmt.

issue #954 (enhancement): [Feature] Opwarmsnelheid van de kamer (met instelbare doelband) meenemen om op tijd af te remmen in Power House - (De bestaande functies zoals herstelcorrectie, Geleidelijk opwarmen en Langer doorverwarmen blijven gewoon nodig voor koud weer, nachtverlaging en het voorkomen van pendelen, maar werken hierdoor beter samen.)

issue #954 (enhancement): [Feature] Opwarmsnelheid van de kamer (met instelbare doelband) meenemen om op tijd af te remmen in Power House - - [x] User-facing entities/configuratie veranderen - [x] Runtime/control gedrag verandert mogelijk - [ ] Hardware, Modbus IO, actuator, safety, thermal, boiler, of flow gedrag wordt geraakt - [ ] Ik weet het niet zeker

issue #954 (enhancement): [Feature] Opwarmsnelheid van de kamer (met instelbare doelband) meenemen om op tijd af te remmen in Power House - Een externe warmtevraag ( External Heat Demand Source via Home Assistant of API) gebruiken waarin een eigen D-actie op basis van opwarmsnelheid is geprogrammeerd. Dat werkt, maar vervangt het volledige woningmodel van Power House in plaats van het native te verbeteren. Geleidelijk opwarmen uitschakelen en Afremmen boven gewenste temperatuur ( comfort above ) verlagen naar 0,1 °C . Dit verzacht het gedrag iets, maar lost het ontbreken van anticiperend afremmen vóór het setpoint niet op.

issue #954 (enhancement): [Feature] Opwarmsnelheid van de kamer (met instelbare doelband) meenemen om op tijd af te remmen in Power House - Technische toelichting (voor implementatie): Omgeving: Heatpump Controller Q, firmware v0.58.1 , strategie Power House (met Geleidelijk opwarmen en eventueel Langer doorverwarmen ). Ruisvrije berekening van dT room/dt : Om schakelruis door meetstappen ( 0,01–0,1 °C ) te voorkomen, werkt een meertraps filter in de praktijk erg stabiel: 1. Een afgeleide over een tijdvenster van enkele minuten ( °C/u ). 2. Een outlier - en bereikfilter (bijv. begrenzen op -1,0 tot +1,0 °C/u om uitschieters weg te vangen). 3. Een low-pass filter (bijv. tijdconstante van 5 minuten) voor een vloeiend signaal zonder schakelruis. Rekenvoorbeeld met doelopwarmsnelheid ( v target ): Vergelijk de gemeten opwarmsnelheid ( v measured ) met de ingestelde doelband ( v target , bijvoorbeeld +0,10 °C/u tijdens opwarmen en 0,0 °C/u rond het setpoint): delta P = C (v target - (v measured - v target)) (waarbij C een thermische massa-/dempingsfactor is in W / (°C/u) , bijvoorbeeld ~1.500–2.000). Warmt de kamer op met de ingestelde +0,10 °C/u , dan is de extra correctie neutraal ( +0,10 C ). Helpt de zon mee en loopt v measured op naar +0,35 °C/u terwijl +0,10 °C/u is ingesteld, dan wordt delta P automatisch negatief ( -0,15 C = -300 W bij C=2000 ), waardoor P req direct daalt, de opgebouwde herstelcorrectie ( comfort memory ) sneller afbouwt en eventuele Langer doorverwarmen -marges niet onnodig worden volgestookt.

issue #953 (enhancement): [Feature] gebruik de ODU aanvoertemperatuur als extra bron en of als fall back wanneer de flow/supply temperatuur sensor afwezig is - ### Idee In de bronnen-/sensorselectie bij de OpenQuatt-instellingen worden de verschillende beschikbare bronnen voor de watertemperatuur gegeven, maar ontbreken de interne aanvoertemperatuursensoren ( temperatureWaterOut ) van hp1 (en bij een Duo-opstelling hp2 ) in de lijst.

issue #953 (enhancement): [Feature] gebruik de ODU aanvoertemperatuur als extra bron en of als fall back wanneer de flow/supply temperatuur sensor afwezig is - Mijn Quatt had vannacht een storing omdat de Quatt V1 flow-/temperatuursensor tijdelijk Null -data doorgaf. Het toevoegen van de interne aanvoertemperatuur van hp1 (en hp2 ) als selecteerbare bron en als automatische fallback kan dit voorkomen, mits rekening wordt gehouden met de systeemstatus:

issue #953 (enhancement): [Feature] gebruik de ODU aanvoertemperatuur als extra bron en of als fall back wanneer de flow/supply temperatuur sensor afwezig is - 1. Gebruik als automatische fallback: De ODU-aanvoertemperatuur mag alleen worden gebruikt wanneer de primaire sensor Null / NaN geeft én de waterpomp van de betreffende ODU actief draait (om regeling op stilstaand, afgekoeld buitenwater te voorkomen). Bij een Duo-opstelling tellen alleen de ODU('s) met een draaiende pomp mee. 2. Gebruik als primaire bronselectie: Het handmatig selecteren van de ODU-sensor als primaire bron mag alleen worden toegestaan wanneer elders in de OpenQuatt-instellingen de optie voor een Aanvullende warmtebron (cv-ketel, e-cv, doorstroomelement) uit staat. Zodra een aanvullende warmtebron wordt gebruikt, staat de ODU-pomp tijdens ketelbedrijf immers stil en is de meting niet representatief.

issue #953 (enhancement): [Feature] gebruik de ODU aanvoertemperatuur als extra bron en of als fall back wanneer de flow/supply temperatuur sensor afwezig is - ### Waarom is dit nuttig? Mijn Quatt had vannacht een storing omdat de Quatt V1 flow-/temperatuursensor tijdelijk Null -data doorgaf. Met een veilige, pomp-afhankelijke fallback naar de reeds aanwezige ODU-sensoren blijft de regeling draaien zonder onnodige storingen. Daarnaast biedt het all-electric gebruikers (zonder aanvullende warmtebron) de mogelijkheid om de ODU-sensor direct als primaire bron te kiezen.

issue #953 (enhancement): [Feature] gebruik de ODU aanvoertemperatuur als extra bron en of als fall back wanneer de flow/supply temperatuur sensor afwezig is - ### Gewenst gedrag - Reeds aanwezige aanvoertemperatuursensoren in hp1 (en hp2 ) toevoegen als automatische fallback voor de Watercircuit aanvoertemperatuur bij Null / NaN -waarden, uitsluitend actief zolang de waterpomp van de betreffende ODU draait. - Deze ODU-sensoren ook beschikbaar maken als handmatige primaire bronselectie, maar uitsluitend indien er in de instellingen geen aanvullende warmtebron (cv, e-cv, doorstroomelement) is ingeschakeld.

issue #953 (enhancement): [Feature] gebruik de ODU aanvoertemperatuur als extra bron en of als fall back wanneer de flow/supply temperatuur sensor afwezig is - ### Impact - [x] User-facing entities/configuratie veranderen - [x] Runtime/control gedrag verandert mogelijk - [x] Hardware, Modbus IO, actuator, safety, thermal, boiler, of flow gedrag wordt geraakt - [ ] Ik weet het niet zeker

issue #952: [Bug] Passive Power House learning keurt elke dag af door korte PT1000-uitvallers tijdens compressorbedrijf - De Passive Power House learning heeft na ruim anderhalve week nog maar één bruikbaar leerpunt, en dat is een legacy-record uit v0.56. Op v0.58.1 is de eerste volledige dag (9-11 18:01 → 10-11 18:01) wel opgeslagen, maar niet bruikbaar voor de fit:

issue #952: [Bug] Passive Power House learning keurt elke dag af door korte PT1000-uitvallers tijdens compressorbedrijf - heat coverage bp 9806, temperature coverage bp 9806, heat uncertainty mean w 1046, fit eligible false

issue #952: [Bug] Passive Power House learning keurt elke dag af door korte PT1000-uitvallers tijdens compressorbedrijf - De eisen zijn kDailyFitMinimumCoverageBp = 9900 en kDailyFitMaximumUncertaintyW = 100 ( oq ph daily record quality.h ). De lopende batch stond na ruim 3 uur al op batch missing energy uncertainty wh 10132, met een budget van 2400. Ook die dag wordt dus afgekeurd.

issue #952: [Bug] Passive Power House learning keurt elke dag af door korte PT1000-uitvallers tijdens compressorbedrijf - De lokale PT1000 (MAX31865) op mijn HCQ geeft af en toe één meting NaN. In HA wordt sensor.openquatt water supply temp pt1000 dan kort unknown , meestal 5 s (één poll), en binary sensor.openquatt pt1000 read problem blijft off . Elke uitvaller zet de batch op batch gap pending: true met missing measurement / essential source . Na ongeveer 20 s wordt het gat overbrugd ( bridged gaps +1), maar de onzekerheid stijgt dan steeds met ongeveer 450 Wh. Dat klopt met de begrenzing van daily gap uncertainty ws() : (50 kW + |q|) × ~30 s.

issue #952: [Bug] Passive Power House learning keurt elke dag af door korte PT1000-uitvallers tijdens compressorbedrijf - Op 10-11 tussen 21:13 en 21:31 heb ik meegekeken. Alle 6 gaten in de leermeting vielen samen met een PT1000- unknown :

issue #952: [Bug] Passive Power House learning keurt elke dag af door korte PT1000-uitvallers tijdens compressorbedrijf - 21:25:34 gap pending True missing measurement essential source onzekerheid 8778 Wh 21:25:54 gap pending False ok onzekerheid 9230 Wh 21:27:55 gap pending True missing measurement essential source 9230 Wh 21:28:14 gap pending False ok 9682 Wh 21:31:05 gap pending True missing measurement essential source 9682 Wh 21:31:25 gap pending False ok 10132 Wh

issue #952: [Bug] Passive Power House learning keurt elke dag af door korte PT1000-uitvallers tijdens compressorbedrijf - PT1000 unknown volgens HA om 21:25:31, 21:27:51 en 21:31:01 (plus 21:12:51, 21:19:41 en 21:20:21 bij de eerdere gaten).

issue #952: [Bug] Passive Power House learning keurt elke dag af door korte PT1000-uitvallers tijdens compressorbedrijf - Uitvallers per dag volgens de HA-history van sensor.openquatt water supply temp pt1000 :

issue #952: [Bug] Passive Power House learning keurt elke dag af door korte PT1000-uitvallers tijdens compressorbedrijf - | dag | 31-10 | 1-11 | 2-11 | 3-11 | 4-11 | 5-11 | 6-11 | 7-11 | 8-11 | 9-11 | 10-11 | |---|---|---|---|---|---|---|---|---|---|---|---| | aantal | 183 | 108 | 113 | 154 | 107 | 201 | 86 | 42 | 42 | 80 | 80 |

issue #952: [Bug] Passive Power House learning keurt elke dag af door korte PT1000-uitvallers tijdens compressorbedrijf - Van 3 tot 10 november waren het er 793. Daarvan vielen er 788 (99 %) terwijl minstens één compressor draaide, terwijl de compressoren maar 41 % van de tijd draaiden. Dat wijst op storing door compressor of omvormer op de PT1000-meting. Die kant ga ik zelf aanpakken met afscherming, kabelroute en ferriet.

issue #952: [Bug] Passive Power House learning keurt elke dag af door korte PT1000-uitvallers tijdens compressorbedrijf - Met ongeveer 450 Wh per uitvaller is het dagbudget van 2400 Wh na een stuk of 5 uitvallers op. Eén NaN-sample per uur maakt een hele meetdag dus al onbruikbaar.

issue #952: [Bug] Passive Power House learning keurt elke dag af door korte PT1000-uitvallers tijdens compressorbedrijf - - Korte uitval overbruggen: behandel een enkele ontbrekende PT1000-sample (≤ 1–2 polls, met geldige waarden ervoor en erna) niet als een gat met de volle 50 kW-begrenzing. Interpoleer liever, of houd de laatste waarde vast, zoals de control-kant waarschijnlijk ook doet. - Begrenzing beperken: begrens de onzekerheid van zo'n kort gat op de daadwerkelijk waargenomen warmte rond het gat, bijvoorbeeld gap heat observed abs w met een marge, in plaats van batch missing heat bound w = 50000. - Waarschuwen: geef een melding als de PT1000 vaker dan N keer per uur NaN geeft. pt1000 read problem reageert nu niet op deze korte uitvallers. - Rol van de PT1000: is de lokale aanvoertemperatuur bij Duo in serie (calorimetrie op HP1-in/HP2-uit) echt een essentiële bron voor de dagrecords? Zo niet, dan zou een PT1000-uitval de batch niet hoeven te raken.

issue #952: [Bug] Passive Power House learning keurt elke dag af door korte PT1000-uitvallers tijdens compressorbedrijf - - HCQ Duo (serie), WiFi, firmware v0.58.1 (ESPHome 2026.10.0), updatekanaal main - PT1000 via MAX31865, 2-draads (profielstandaard), referentieweerstand 1500 Ω - Power House-regeling; ruimtetemperatuur via HA-input, setpoint via MQTT, flowbron buitenunit - Status: /openquatt/learning/status → status: collecting , batch status: insufficient data , train segments: 1 , daily record count: 2

issue #948: [Feature] OpenQuatt voorbereiden op 20 compressorlevels voor V1 en V1.5 - Zou OpenQuatt voorbereid kunnen worden op de mogelijkheid dat Quatt V1- en V1.5-units in de toekomst twintig compressorlevels ondersteunen?

issue #948: [Feature] OpenQuatt voorbereiden op 20 compressorlevels voor V1 en V1.5 - Op dit moment is het uitlezen en verwerken van een uitgebreide 20-leveltabel gekoppeld aan het nieuwe V2-profiel. Het zou mooi zijn als de fysieke generatie van een ODU en de mogelijkheden van de aanwezige firmware afzonderlijk herkend kunnen worden.

issue #948: [Feature] OpenQuatt voorbereiden op 20 compressorlevels voor V1 en V1.5 - Daarmee kan een V1 of V1.5 zijn eigen R32-vermogensmodel en grenzen behouden, terwijl OpenQuatt een geldige 20-leveltabel kan gebruiken als een ondersteunde combinatie deze beschikbaar stelt.

issue #948: [Feature] OpenQuatt voorbereiden op 20 compressorlevels voor V1 en V1.5 - Meer compressorlevels kunnen kleinere stappen in frequentie mogelijk maken. Omdat een levelnummer bij een 10-leveltabel een andere frequentie kan vertegenwoordigen dan bij een 20-leveltabel, is het wenselijk om te rekenen met de werkelijke frequentie uit de tabel van de betreffende ODU.

issue #948: [Feature] OpenQuatt voorbereiden op 20 compressorlevels voor V1 en V1.5 - - Herken per ODU de generatie, de beschikbare registerindeling en het aantal ondersteunde levels. - Gebruik levels boven 10 alleen wanneer de combinatie wordt ondersteund en de bijbehorende frequentietabel volledig en geldig is. - Behoud het bestaande V1/V1.5-vermogensmodel en de toepasselijke grenzen. Neem niet automatisch V2- of R290-parameters over. - Gebruik de bestaande frequentiegebaseerde berekeningen en interpolatie binnen het onderbouwde bereik. - Houd rekening met verwarmen, koelen en Duo-opstellingen met verschillende ODU-profielen. - Toon in de diagnostiek het gebruikte profiel, het beschikbare aantal levels en de bijbehorende frequentie. - Zorg dat bestaande 10-levelunits ongewijzigd blijven werken.

issue #948: [Feature] OpenQuatt voorbereiden op 20 compressorlevels voor V1 en V1.5 - Denk aan tests voor bestaande 10-levelunits, een ondersteund 20-levelprofiel, ontbrekende of ongeldige tabellen, herverbinding en een Duo met verschillende profielen.

issue #948: [Feature] OpenQuatt voorbereiden op 20 compressorlevels voor V1 en V1.5 - Gerelateerd: [#475](https://github.com/OpenQuatt/OpenQuatt/issues/475), [#534](https://github.com/OpenQuatt/OpenQuatt/pull/534) en [#854](https://github.com/OpenQuatt/OpenQuatt/pull/854).

issue #947: Enhancement: Vervang gestreepte "Geleerde woninglijn" door groen gearceerd 95% betrouwbaarheidsinterval om schijnnauwkeurigheid te voorkomen - <img width="1468" height="821" alt="Image" src="https://github.com/user-attachments/assets/0e106bc3-216e-4b7e-a04e-122028e4cc48" /

issue #947: Enhancement: Vervang gestreepte "Geleerde woninglijn" door groen gearceerd 95% betrouwbaarheidsinterval om schijnnauwkeurigheid te voorkomen - Momenteel wordt de geschatte stooklijn ("Geleerde woninglijn - voorlopig") weergegeven als een strakke, groene gestreepte lijn. Hoewel dit de centrale schatting van het model toont, creëert dit een vorm van schijnnauwkeurigheid. De lijn suggereert dat het model exact weet hoe het huis zich gedraagt bij -10°C, terwijl de beschikbare meetpunten op de afbeelding uitsluitend tussen de 5°C en 15°C liggen. De onzekerheid en variantie buiten dit datagebied worden nu volledig gecamoufleerd.

issue #947: Enhancement: Vervang gestreepte "Geleerde woninglijn" door groen gearceerd 95% betrouwbaarheidsinterval om schijnnauwkeurigheid te voorkomen - Gewenste oplossing Ik wil voorstellen om de groene stippellijn aan te vullen met een groen gearceerd gebied dat het 95% betrouwbaarheidsinterval van de schatting weergeeft.

issue #947: Enhancement: Vervang gestreepte "Geleerde woninglijn" door groen gearceerd 95% betrouwbaarheidsinterval om schijnnauwkeurigheid te voorkomen - Dit heeft grote voordelen voor de gebruikerservaring: • Eerlijk beeld van data-beschikbaarheid: Het gebied laat direct zien waar het model veel data heeft (smal interval) en waar het nog onzeker is (breed interval, zoals bij lage temperaturen). • Visuele feedback op het leerproces: Dit betrouwbaarheidsgebied kan vanaf het eerste meetpunt direct getoond worden. Naarmate er (hopelijk) meer meetpunten over het hele temperatuurspectrum worden verzameld, ziet de gebruiker het gearceerde gebied live "krimpen" richting een smalle, betrouwbare lijn. De bestaande functie van de groene stippellijn die verschijnt nadat een minimaal aantal meetpunten is verzameld blijft bestaan.

issue #947: Enhancement: Vervang gestreepte "Geleerde woninglijn" door groen gearceerd 95% betrouwbaarheidsinterval om schijnnauwkeurigheid te voorkomen - Aanvullende context Op de meegestuurde screenshot is perfect te zien waarom dit nodig is. Het model trekt nu een steile lijn naar de -10°C op basis van een handjevol datapunten bij relatief mild weer (5°C tot 15°C). Een 95% betrouwbaarheidsinterval zou hier visueel direct duidelijk maken dat de voorspelling voor streng winterweer op dit moment nog een brede marge heeft.

issue #947: Enhancement: Vervang gestreepte "Geleerde woninglijn" door groen gearceerd 95% betrouwbaarheidsinterval om schijnnauwkeurigheid te voorkomen - <img width="2686" height="885" alt="Image" src="https://github.com/user-attachments/assets/c7253019-f465-467b-b908-a0d8c05a79b6" /

issue #947: Enhancement: Vervang gestreepte "Geleerde woninglijn" door groen gearceerd 95% betrouwbaarheidsinterval om schijnnauwkeurigheid te voorkomen - • Scenario 1 (Weinig meetpunten - Vlak na installatie): Er zijn slechts 3 oranje meetpunten bekend rond de 10°C. Doordat het model hierbuiten nog geen harde bewijzen heeft verzameld, waaiert de groene arcering (de onzekerheidswolk) richting de flanken (-10°C en 20°C) gigantisch breed uit. Dit maakt direct visueel duidelijk: "Ik weet het hier simpelweg nog niet". • Scenario 2 (Veel meetpunten - Volledig geleerd model): De warmtepomp heeft een volledige winter en zomer gedraaid. Er zijn nu honderden meetpunten verspreid over de gehele as. Omdat er overal data beschikbaar is, krimpt de groene arcering tot een heel strakke, smalle band die de geleerde woninglijn nauwkeurig omsluit. De onzekerheid is volledig weggetrokken.

issue #934 (enhancement): [Feature] koppel sliders voor compressor limieten aan frequentie mappings van de geselecteerde ODUs - De sliders voor compressor limieten kunnen nu op willekeurige waarden worden gezet en ook op waarden lager dan het 1e level van de compressor. Met de bekende frequentiemappings voor de verschillende ODUs kan de bediening voor deze sliders worden uitgebreid met vaste stops die overeenkomen met de frequentie mappings van de geselecteerde ODUs

issue #934 (enhancement): [Feature] koppel sliders voor compressor limieten aan frequentie mappings van de geselecteerde ODUs - ik maakte zelf bij het instellen een overdreven keuze met de slider waarmee ik op 9Hz uitkwam en daarmee de lopende run werd stilgelegd

issue #934 (enhancement): [Feature] koppel sliders voor compressor limieten aan frequentie mappings van de geselecteerde ODUs - slider voor frequentie limieten voor overdag en voor snachts volgen de bekende frequentie mappings van de voor/bij de installatie geselecteerde ODUs

issue #934 (enhancement): [Feature] koppel sliders voor compressor limieten aan frequentie mappings van de geselecteerde ODUs - - [ ] User-facing entities/configuratie veranderen - [ ] Runtime/control gedrag verandert mogelijk - [ ] Hardware, Modbus IO, actuator, safety, thermal, boiler, of flow gedrag wordt geraakt - [x] Ik weet het niet zeker

issue #932: [Bug] Controller blijft uren onbereikbaar bij een wifi-verbinding zonder verkeer: geen herverbinding, geen fallback-AP, geen reboot - Mijn HCQ (Duo, WiFi) raakt regelmatig onbereikbaar voor Home Assistant, MQTT en de web-app. Meestal herstelt dat na enkele minuten vanzelf, maar soms blijft de controller uren onbereikbaar. Op 6-11 van 12:32 tot 7-11 11:50 was dat bijna 24 uur, tot ik de voeding onderbrak. Op 30-10 ging het om ongeveer 4,5 uur. Het "OpenQuatt"-fallback-AP was in die periode niet zichtbaar, en de controller herstartte niet.

issue #932: [Bug] Controller blijft uren onbereikbaar bij een wifi-verbinding zonder verkeer: geen herverbinding, geen fallback-AP, geen reboot - Met de web-app-log heb ik nu een korte variant vastgelegd, van 13:00 tot 13:05. Daaruit blijkt dat de wifi-associatie blijft staan terwijl er geen verkeer meer doorgaat:

issue #932: [Bug] Controller blijft uren onbereikbaar bij een wifi-verbinding zonder verkeer: geen herverbinding, geen fallback-AP, geen reboot - - De controller verbindt na het opstarten met een zendpunt van mijn mesh-wifi. Dat is een Ziggo SmartWifi-versterker, met hetzelfde SSID als de modem en andere versterkers, op kanaal 1 bij −60 dBm. - Ongeveer 80 s later lopen MQTT-ingress, usage telemetry en de ESPHome-API vast: MQTT ingress client error , MQTT transport failed , api.connection: Buffer full , en uiteindelijk Home Assistant … is unresponsive; disconnecting . - De wifi-component blijft al die tijd "verbonden". Er volgt geen herverbinding of herstart. - Pas als het zendpunt na 3,5 minuut zelf de verbinding verbreekt ( reason='Unspecified' ), verbindt de controller met een ander zendpunt (kanaal 6). Daarna werkt alles weer.

issue #932: [Bug] Controller blijft uren onbereikbaar bij een wifi-verbinding zonder verkeer: geen herverbinding, geen fallback-AP, geen reboot - Mijn vermoeden is dat de lange uitvallen hetzelfde mechanisme zijn, maar dan zonder dat het zendpunt de verbinding verbreekt. Zolang de STA geassocieerd blijft: - start het fallback-AP niet; - grijpt de wifi-reboot-timer niet in, omdat die door het fallback-AP uit staat ( components/wifi/wifi component.cpp rond r. 898); - herstart de API ook niet, want api.reboot timeout: 0s in oq common.yaml .

issue #932: [Bug] Controller blijft uren onbereikbaar bij een wifi-verbinding zonder verkeer: geen herverbinding, geen fallback-AP, geen reboot - Er is dan geen enkel mechanisme dat een verbinding zonder verkeer opruimt.

issue #932: [Bug] Controller blijft uren onbereikbaar bij een wifi-verbinding zonder verkeer: geen herverbinding, geen fallback-AP, geen reboot - De regeling zelf liep tijdens de uitval van 13:01 tot 13:05 normaal door: ControlMode-overgangen, compressorstart.

issue #932: [Bug] Controller blijft uren onbereikbaar bij een wifi-verbinding zonder verkeer: geen herverbinding, geen fallback-AP, geen reboot - Als de controller merkt dat het netwerk niet meer werkt terwijl de wifi nog verbonden is, zou hij dat zelf moeten herstellen. Bijvoorbeeld als de API-client "unresponsive" is, MQTT-ingress en usage telemetry blijven falen, of de gateway niet reageert. Mogelijke aanpak: 1. na een paar minuten de wifi actief verbreken en opnieuw verbinden, waarbij een ander zendpunt gekozen mag worden; 2. als dat niet helpt, na een langere grens (bijvoorbeeld 15–30 min) een gecontroleerde herstart.

issue #932: [Bug] Controller blijft uren onbereikbaar bij een wifi-verbinding zonder verkeer: geen herverbinding, geen fallback-AP, geen reboot - De firmware heeft de signalen al: api.connection … is unresponsive en de opeenvolgende mqtt config -fouten. Alleen een vervolgactie ontbreekt.

issue #932: [Bug] Controller blijft uren onbereikbaar bij een wifi-verbinding zonder verkeer: geen herverbinding, geen fallback-AP, geen reboot - Niet gericht te reproduceren. Het treedt op bij een mesh-netwerk met meerdere zendpunten onder één SSID, zodra de controller verbindt met een zendpunt (hier de versterker) dat geassocieerd blijft maar geen verkeer meer doorlaat. Hier gebeurt het meerdere keren per dag: 5× op 5-11, 4× op 6-11, en vandaag binnen 2 tot 6 minuten na enkele herstarts.

issue #932: [Bug] Controller blijft uren onbereikbaar bij een wifi-verbinding zonder verkeer: geen herverbinding, geen fallback-AP, geen reboot - - Heatpump Controller Q, hardware revision 1.2 (batch 1) - Duo - WiFi (verbindingsvoorkeur "Automatisch", geen kabel aangesloten) - v0.57.0 (main), ESPHome 2026.10.0. Het gedrag deed zich ook voor op v0.55.0 en v0.56.0.

issue #932: [Bug] Controller blijft uren onbereikbaar bij een wifi-verbinding zonder verkeer: geen herverbinding, geen fallback-AP, geen reboot - Web-app-log van 7-11-2026. Regels zonder relevantie weggelaten, SSID en BSSID's geanonimiseerd. AP-1 is de versterker (kanaal 1), AP-2 een ander zendpunt (kanaal 6).

issue #932: [Bug] Controller blijft uren onbereikbaar bij een wifi-verbinding zonder verkeer: geen herverbinding, geen fallback-AP, geen reboot - text 13:00:20 [I][app:130]: setup() finished successfully! 13:00:24 [I][wifi:1612]: - '<SSID ' (AP-1) ▂▄▆█ Ch: 1 -60dB P:0 13:00:24 [I][wifi:1612]: - '<SSID ' (AP-0, modem) ▂▄▆█ Ch: 1 -68dB P:0 13:00:24 [I][wifi:1612]: - '<SSID ' (AP-2) ▂▄▆█ Ch: 6 -80dB P:0 13:00:24 [I][wifi:1273]: Connecting to '<SSID ' (AP-1) (priority 0, attempt 1/2 in phase SCAN CONNECTING)... 13:00:26 [I][wifi:1756]: Connected 13:00:26 [I][openquatt.mqtt config:1532][oq mqtt client]: MQTT ingress client starting for <broker :1883 13:01:19 [I][safe mode:154]: Boot seems successful; resetting boot loop counter 13:01:47 [W][openquatt.mqtt config:2034][mqtt task]: MQTT ingress client error 13:02:06 [W][openquatt.usage telemetry:055][mqtt task]: MQTT transport failed: errno=0, esp err=0x8006, tls err=0x0, cert flags=0x0 13:02:06 [W][openquatt.usage telemetry:067][mqtt task]: MQTT failure resources: internal free=47483, internal min=39828, internal largest=31744, PSRAM free=5293800 13:02:11 [W][openquatt.usage telemetry:970]: Usage statistics publish failed; a bounded retry was scheduled 13:02:12 [W][openquatt.mqtt config:2034][mqtt task]: MQTT ingress client error 13:02:29 [W][api.connection:387]: Buffer full, ping queued 13:02:37 [W][openquatt.mqtt config:2034][mqtt task]: MQTT ingress client error … (elke 25 s dezelfde MQTT-fout) … 13:03:35 [I][supervisory:988]: ControlMode transition: CM98 - CM1 (heating request held by flow interlock) 13:03:59 [W][api.connection:2816]: Home Assistant 2026.11.0 (<HA-IP ): is unresponsive; disconnecting 13:04:17 [W][openquatt.mqtt config:2034][mqtt task]: MQTT ingress client error … (regeling loopt door, MQTT-fout elke 25 s) … 13:05:24 [W][wifi esp32:866]: Disconnected ssid='<SSID ' bssid=AP-1 reason='Unspecified' 13:05:24 [W][wifi:855]: Connection lost; reconnecting 13:05:28 [I][wifi:1273]: Connecting to '<SSID ' (AP-2) (priority 0, attempt 1/2 in phase SCAN CONNECTING)... 13:05:29 [I][openquatt.network:140]: Restored missing DNS from default interface 13:05:30 [I][wifi:1756]: Connected 13:05:40 [I][openquatt.mqtt config:1919]: Subscribed to MQTT … (alles werkt weer)

issue #932: [Bug] Controller blijft uren onbereikbaar bij een wifi-verbinding zonder verkeer: geen herverbinding, geen fallback-AP, geen reboot - De broker-log bevestigt hetzelfde beeld. Bij de lange uitval van 6-11 eindigt het MQTT-verkeer met Client openquatt-mqtt-ingress has exceeded timeout , en daarna komt er tot de stroomonderbreking geen nieuwe verbinding.

issue #932: [Bug] Controller blijft uren onbereikbaar bij een wifi-verbinding zonder verkeer: geen herverbinding, geen fallback-AP, geen reboot - - Netwerk. Een Ziggo SmartWifi-modem met twee versterkers (pods) onder één SSID. Andere apparaten op 5 GHz via dezelfde versterker hadden tijdens 13:01–13:05 geen uitval. Het probleem lijkt specifiek voor de 2,4 GHz-verbinding van de controller met die versterker. - Vergelijking. Bij een seriële sessie via USB verbond de controller met de modem zelf (AP-0). Hij bleef toen 27 minuten zonder problemen draaien, terwijl hij kort daarvoor na 2 tot 6 minuten weer onbereikbaar was. - Heap. Tijdens de storing was er nog ruim geheugen vrij (internal free ~47 kB, largest ~31 kB, PSRAM ~5,3 MB). Een geheugentekort lijkt het daarom niet. - Los hiervan. De MAX31865-meldingen uit #881 ( RTDIN- < 0.85 x V BIAS (FORCE- open) en Overvoltage/undervoltage fault between measurements ) zie ik hier ook enkele keren per uur. Ze komen ook voor als de controller via USB van een laptop gevoed wordt, en hangen in de tijd niet samen met de netwerkuitval. - Workaround. Ik gebruik nu een Home Assistant-automatisering die bij meer dan 10 minuten onbereikbaarheid de stroom 10 s onderbreekt via een slimme stekker. Daarnaast onderzoek ik een Ethernet-kabel. - Mogelijk verwant: crashdossier #631. Dat gaat over task-watchdogs, maar ook over situaties waarin MQTT/API/HTTP vastlopen.

issue #927 (enhancement): [Feature] Neem pompvermogen stilstaande unit mee in afweging single/duo (Powerhouse) - Bij een Duo met maar één draaiende compressor pompt de stilstaande unit mee: zijn circulatiepomp draait door zolang de andere unit verwarmt. Power House rekent dat verbruik niet mee wanneer hij single-bedrijf (één unit) vergelijkt met Duo (twee units).

issue #927 (enhancement): [Feature] Neem pompvermogen stilstaande unit mee in afweging single/duo (Powerhouse) - Gemeten opgenomen vermogen van de stilstaande unit ( power input van die unit, Duo V1.5):

issue #927 (enhancement): [Feature] Neem pompvermogen stilstaande unit mee in afweging single/duo (Powerhouse) - | Situatie | Verbruik stilstaande unit | |---|---| | Beide compressoren uit (geen warmtevraag) | ~5 W | | Andere unit verwarmt, flow ~600 L/h | ~31 W | | Andere unit verwarmt, flow ~800 L/h | ~35 W | | Andere unit verwarmt, flow ~1000 L/h | ~41 W |

issue #927 (enhancement): [Feature] Neem pompvermogen stilstaande unit mee in afweging single/duo (Powerhouse) - Het verschil tussen ~5 W en 31–41 W is de pomp. Die kosten horen bij single-bedrijf. Bij Duo draaien beide units en zit de pomp al in het gemodelleerde vermogen.

issue #927 (enhancement): [Feature] Neem pompvermogen stilstaande unit mee in afweging single/duo (Powerhouse) - Single-kandidaten lijken ~30–50 W goedkoper dan ze in werkelijkheid zijn. Rond 3–4 kW is dat genoeg om de keuze naar single te laten kantelen, terwijl Duo zuiniger is.

issue #927 (enhancement): [Feature] Neem pompvermogen stilstaande unit mee in afweging single/duo (Powerhouse) - Bij een Duo telt Power House voor single-kandidaten het pompverbruik van de stilstaande unit mee in de efficiëntievergelijking. Single en Duo worden dan op het werkelijke totaalverbruik vergeleken.

issue #927 (enhancement): [Feature] Neem pompvermogen stilstaande unit mee in afweging single/duo (Powerhouse) - 1. Duo, één compressor draait (single-bedrijf), de andere staat op 0 Hz. 2. Kijk naar het opgenomen vermogen van de stilstaande unit: ~31–41 W, afhankelijk van de flow. 3. Dat verbruik zit niet in de elektrische schatting van de single-kandidaat waarmee Power House Duo vergelijkt.

issue #927 (enhancement): [Feature] Neem pompvermogen stilstaande unit mee in afweging single/duo (Powerhouse) - - [ ] User-facing entities/configuratie veranderen - [ ] Runtime/control gedrag verandert mogelijk - [ ] Hardware, Modbus IO, actuator, safety, thermal, boiler, of flow gedrag wordt geraakt - [ ] Ik weet het niet zeker

issue #920: [Feature] Waarschuwing bij mogelijke ondervulling van het koudemiddelcircuit - @Cannonb4ll, graag jouw blik op dit voorstel voor een diagnosefunctie die per buitenunit waarschuwt bij een mogelijk koudemiddeltekort.

issue #920: [Feature] Waarschuwing bij mogelijke ondervulling van het koudemiddelcircuit - Voorgestelde melding: Afwijking koudemiddelcircuit — mogelijk koudemiddeltekort .

issue #920: [Feature] Waarschuwing bij mogelijke ondervulling van het koudemiddelcircuit - De functie combineert langdurig hoge oververhitting, een ver geopend expansieventiel en verminderde warmteafgifte. Het gaat om een onderhoudsindicatie; de functie stelt geen lekkage vast en berekent geen resterende hoeveelheid of percentage R32.

issue #920: [Feature] Waarschuwing bij mogelijke ondervulling van het koudemiddelcircuit - Een geleidelijk koudemiddelverlies kan mogelijk eerder zichtbaar worden in afwijkende bedrijfspatronen dan in een harde storing. OpenQuatt leest al verschillende relevante waarden uit, waardoor deze informatie toegankelijk kan worden gemaakt zonder extra sensoren toe te voegen, voor zover de beschikbare uitlezingen voldoende betrouwbaar blijken.

issue #920: [Feature] Waarschuwing bij mogelijke ondervulling van het koudemiddelcircuit - Alleen de circuitdruk gebruiken is onvoldoende: deze hangt ook af van temperatuur, belasting en regeling. Een combinatie van signalen met controle op bedrijfsomstandigheden kan een bruikbaardere onderhoudsindicatie geven.

issue #920: [Feature] Waarschuwing bij mogelijke ondervulling van het koudemiddelcircuit - | Meetwaarde | Register | Gebruik | |---|---:|---| | Gasretourtemperatuur | 2113 | Oververhitting berekenen | | Verdampingstemperatuur | 2132 | Oververhitting berekenen | | Verdamperdruk | 2116 | Controle en registratie | | EEV-stappen | 2107 | Expansieventielstand beoordelen | | Werkelijke compressorfrequentie | 2103 | Belasting en stabiliteit bepalen | | Buitentemperatuur | 2110 | Vergelijkbare omstandigheden selecteren | | Waterinlaat- en uitlaattemperatuur | 2133 / 2134 | Warmteafgifte berekenen | | Waterdebiet | 2138 | Warmteafgifte berekenen | | Ventilatortoerental | 2105 | Ventilatorproblemen beoordelen | | Bedrijfsmodus, ontdooistatus en relevante storingen | Statusregisters | Ongeschikte meetperioden uitsluiten |

issue #920: [Feature] Waarschuwing bij mogelijke ondervulling van het koudemiddelcircuit - text Oververhitting [K] = gasretourtemperatuur - verdampingstemperatuur Warmteafgifte [W] ≈ 1,163 × debiet [l/h] × (wateruit - waterin)

issue #920: [Feature] Waarschuwing bij mogelijke ondervulling van het koudemiddelcircuit - De vermogensformule geldt voor water; bij glycol is een aangepaste factor nodig. Gebruik de gekalibreerde watertemperaturen en valideer ook de kwaliteit van de debietwaarde.

issue #920: [Feature] Waarschuwing bij mogelijke ondervulling van het koudemiddelcircuit - Voor activering moeten per hardwaregeneratie de betekenis van de verdampingstemperatuur, de sensorlocaties en de werkelijke bruikbare EEV-slag worden bevestigd. Het softwarebereik van een register bewijst niet wat de fysieke ventielslag is. EEV-stappen zijn bovendien de aangestuurde positie, geen onafhankelijk gemeten klepopening. Druk en bijbehorende verzadigingstemperatuur tellen niet als twee onafhankelijke aanwijzingen.

issue #920: [Feature] Waarschuwing bij mogelijke ondervulling van het koudemiddelcircuit - - Alleen tijdens verwarmen, met actieve compressor. - Minimaal 15 minuten na compressorstart, einde ontdooien of bedrijfsomschakeling. - Over de laatste 5 minuten: compressorfrequentie maximaal 5 Hz verschil tussen minimum en maximum; wateruitlaattemperatuur maximaal 2 K verschil; debietvariatie maximaal 15% ten opzichte van de mediaan. - Debiet boven de ingestelde minimumflow. - Geen relevante sensor-, ventilator-, flow- of aandrijfstoring en geen actieve bijzondere bedrijfscyclus, zoals olieretour. - Voor de eerste proefversie eventueel beperken tot 7–20 °C buitentemperatuur en 25–45 °C wateruitlaattemperatuur, om de validatie af te bakenen. Dit sluit ijsvorming niet op zichzelf uit. - Alleen actuele, geldige en voldoende gelijktijdige meetgegevens gebruiken. Als een noodzakelijke waarde langer dan 60 seconden ontbreekt, vervalt het lopende detectievenster. Dataverlies wist een bestaande waarschuwing niet.

issue #920: [Feature] Waarschuwing bij mogelijke ondervulling van het koudemiddelcircuit - Buiten deze voorwaarden: Niet beoordeeld , met zichtbare reden. Geen waarschuwing betekent dan niet dat de koudemiddelvulling gecontroleerd en correct is.

issue #920: [Feature] Waarschuwing bij mogelijke ondervulling van het koudemiddelcircuit - Bereken elke minuut de mediaan van de geldige meetupdates. Een minuut is verdacht wanneer alle drie onderstaande signalen optreden:

issue #920: [Feature] Waarschuwing bij mogelijke ondervulling van het koudemiddelcircuit - | Signaal | Voorgestelde startwaarde | |---|---| | Hoge oververhitting | ≥20 K | | Ver geopend expansieventiel | ≥90% van de bevestigde bruikbare slag | | Verminderde warmteafgifte | Minstens 25% én 500 W lager dan een passende gezonde referentie |

issue #920: [Feature] Waarschuwing bij mogelijke ondervulling van het koudemiddelcircuit - - Interne verdenking: minimaal 8 verdachte minuten binnen 10 aaneengesloten geldige meetminuten. - Gebruikerswaarschuwing: minimaal 24 verdachte minuten binnen 30 aaneengesloten geldige meetminuten, inclusief de laatste 3 minuten. - Herstel: 30 aaneengesloten geldige meetminuten met oververhitting <12 K en warmteafgifte ≥90% van de passende referentie. Bewaar de gebeurtenis in de historie.

issue #920: [Feature] Waarschuwing bij mogelijke ondervulling van het koudemiddelcircuit - Deze waarden zijn experimentele startwaarden, geen door Quatt gevalideerde diagnose- of beveiligingsgrenzen. Ze moeten met echte meetreeksen per hardwaregeneratie worden getoetst voordat gebruikersmeldingen standaard aan gaan.

issue #920: [Feature] Waarschuwing bij mogelijke ondervulling van het koudemiddelcircuit - Vergelijk met dezelfde unit bij buitentemperatuur ±2 K, waterinlaattemperatuur ±2 K, compressorfrequentie ±5 Hz, debiet ±15% en dezelfde ventilator-/stiltemodus.

issue #920: [Feature] Waarschuwing bij mogelijke ondervulling van het koudemiddelcircuit - Een eerste voorstel is de mediane warmteafgifte uit minstens 30 geldige minuten verspreid over drie verwarmingsruns tijdens gecontroleerd goed functioneren als referentie vast te leggen. Die referentie blijft daarna vast: voortdurend automatisch bijleren kan geleidelijke verslechtering als normaal gaan beschouwen. Per vergelijkbaar werkpunt moet voldoende referentiedata beschikbaar zijn.

issue #920: [Feature] Waarschuwing bij mogelijke ondervulling van het koudemiddelcircuit - Zonder passende referentie kunnen oververhitting en EEV-afwijkingen wel worden geregistreerd, maar volgt nog geen waarschuwing voor mogelijk koudemiddeltekort. Een uit een prestatietabel voorspeld vermogen of COP vervangt geen onafhankelijke vaststelling van verminderde warmteafgifte.

issue #920: [Feature] Waarschuwing bij mogelijke ondervulling van het koudemiddelcircuit - Unit 1: afwijking koudemiddelcircuit — mogelijk koudemiddeltekort Langdurig hoge oververhitting, een ver geopend expansieventiel en verminderde warmteafgifte vastgesteld. Dit kan ook wijzen op een expansieventielprobleem of verstopping. Laat het koudemiddelcircuit controleren.

issue #920: [Feature] Waarschuwing bij mogelijke ondervulling van het koudemiddelcircuit - Toon de meetwaarden, referentiewaarden, duur en reden van de verdenking. De functie is adviserend en wijzigt de compressorregeling of bestaande beveiligingen niet.

issue #920: [Feature] Waarschuwing bij mogelijke ondervulling van het koudemiddelcircuit - Begin met een experimentele functie die alleen gegevens en verdachte perioden registreert. Evalueer bijvoorbeeld eerst twee weken aan meetreeksen en toets verschillende hardwaregeneraties en normale verstoringen; een tijdsduur alleen is geen bewijs dat de detectie gevalideerd is.

issue #920: [Feature] Waarschuwing bij mogelijke ondervulling van het koudemiddelcircuit - - Onafhankelijke beoordeling per buitenunit, ook bij Duo. - Opstarten, ontdooien en ongeldige meetperioden worden uitgesloten. - De reden voor een verdenking is zichtbaar en terug te vinden in de diagnostiek. - Ontbrekende gegevens worden onderscheiden van een geldige beoordeling zonder afwijkingen. - De melding claimt geen bewezen lekkage of resterend R32-percentage. - Een gezonde referentie wordt niet automatisch aangepast aan geleidelijk verslechterende prestaties. - Detectie, herstel en de verschillende uitsluitvoorwaarden worden gecontroleerd met opgenomen meetreeksen voordat gebruikersmeldingen standaard worden ingeschakeld.

issue #920: [Feature] Waarschuwing bij mogelijke ondervulling van het koudemiddelcircuit - Control/platform logic; met weergave in Web UI/diagnostiek.

issue #920: [Feature] Waarschuwing bij mogelijke ondervulling van het koudemiddelcircuit - Heatpump Controller Q, met validatie per ondersteunde Quatt-buitenunitgeneratie.

issue #920: [Feature] Waarschuwing bij mogelijke ondervulling van het koudemiddelcircuit - - [x] User-facing entities/configuratie veranderen - [x] Runtime/control gedrag verandert mogelijk — aanvullende diagnostiek en status, geen actuatoringrepen - [x] Hardware, Modbus IO, actuator, safety, thermal, boiler, of flow gedrag wordt geraakt — bestaande uitlezingen en thermische berekeningen worden gebruikt; geen wijzigingen aan beveiligingen of actuatoraansturing voorgesteld

issue #920: [Feature] Waarschuwing bij mogelijke ondervulling van het koudemiddelcircuit - Handmatige beoordeling van trends in OpenQuatt of Home Assistant. Alleen een vaste lagedrukgrens of een berekende COP gebruiken is onvoldoende specifiek voor koudemiddeltekort.

issue #920: [Feature] Waarschuwing bij mogelijke ondervulling van het koudemiddelcircuit - Dit is een ontwerpvoorstel, geen melding van een vastgestelde lekkage of een bewezen detectiemethode voor Quatt. Een verstopping, expansieventielprobleem, luchtzijdig probleem of meetfout kan vergelijkbare symptomen geven.

issue #920: [Feature] Waarschuwing bij mogelijke ondervulling van het koudemiddelcircuit - - [OpenQuatt-meetwaarden](https://github.com/OpenQuatt/OpenQuatt/blob/main/openquatt/oq HP io.yaml) - [Danfoss: diagnostiek van ondervulling en vergelijkbare storingen](https://www.danfoss.com/en-us/industries/food-and-beverage/dcs/cold-rooms/system-design-component-selection/application-vertical-market-sizing/troubleshooting-fault-diagnosis/)

issue #919: [Feature] Optionele interface voor externe warmtesessies en een los DHW-package - Voor een eigen Full Electric-uitbreiding willen we een los DHW-package ontwikkelen voor de Heatpump Controller Q, voor Single en Duo . We willen daarvoor graag een kleine, optionele en gedocumenteerde aansluiting op de bestaande OQ-regeling afstemmen.

issue #919: [Feature] Optionele interface voor externe warmtesessies en een los DHW-package - De vraag is of OQ een externe warmtesessie binnen dezelfde firmware kan ondersteunen: een apart ESPHome-package vraagt tijdelijk circulatie en/of warmte aan, terwijl OQ de exclusieve eigenaar blijft van pomp-/compressorcommando's, startvoorwaarden en beveiligingen. Met 'extern' bedoelen we hier externe packagecode, geen cloud-, MQTT- of Home Assistant-afhankelijkheid.

issue #919: [Feature] Optionele interface voor externe warmtesessies en een los DHW-package - Dit is een ontwerpvoorstel voor overleg, geen geteste implementatie. De aanvraag betreft geen ondersteuning voor de officiele Quatt All-Electric-installatie: het gaat om een eigen hydraulische toepassing van de door OQ ondersteunde Hybrid-buitenunits.

issue #919: [Feature] Optionele interface voor externe warmtesessies en een los DHW-package - We willen nieuwe OQ-versies eenvoudig kunnen blijven overnemen, zonder steeds eigen wijzigingen door supervisory, strategie, request control en flowregeling te moeten onderhouden. Standaard OQ moet zonder het extra package hetzelfde blijven werken.

issue #919: [Feature] Optionele interface voor externe warmtesessies en een los DHW-package - - R2 voor een 3-wegklep tussen ruimteverwarming en boilerladen; - een extra GPIO-ingang voor bevestiging van de DHW-klepstand; - twee DS18B20-sensoren voor tanktop en tankbottom, op een gedeelde 1-Wire-bus; - R1 als vrijgave van een elektrisch doorstroomtoestel in het gesloten CV-/boilerlaadcircuit, voor naverwarming en een legionellacyclus.

issue #919: [Feature] Optionele interface voor externe warmtesessies en een los DHW-package - De tankregeling, sensoradressen, kleplooptijden, boost, planning en legionellalogica blijven in het afzonderlijke package. Alleen de algemene integratie en veiligheidsgrenzen horen bij de OQ-kern.

issue #919: [Feature] Optionele interface voor externe warmtesessies en een los DHW-package - #### 1. Een optionele sessie-provider met expliciete aanvraag en terugmelding

issue #919: [Feature] Optionele interface voor externe warmtesessies en een los DHW-package - Voorstel: een provider die bij het samenstellen van de firmware wordt aangesloten. Zonder provider is deze route inactief; er komen dan geen extra gebruikersinstellingen of gewijzigde prioriteiten bij.

issue #919: [Feature] Optionele interface voor externe warmtesessies en een los DHW-package - Onderstaande namen zijn illustratief. De definitieve interface en plaatsing stemmen we graag af op de bestaande architectuur.

issue #919: [Feature] Optionele interface voor externe warmtesessies en een los DHW-package - | Richting | Voorgestelde gegevens | | --- | --- | | Package - OQ | Sessie aanvragen, normale stop aanvragen of harde warmteblokkering melden | | Package - OQ | Sessie-ID/generatie, geldige aanvraag en maximale leeftijd sinds lokale ontvangst | | Package - OQ | Circulatievraag, gewenste flow in L/h en afzonderlijke warmtevraag | | Package - OQ | Aanvoerdoel in graden C en genormaliseerde HP1-/HP2-levelrequests volgens het bestaande requestcontract; HP2 is nul bij Single | | Package - OQ | Waterroute gereed: klep en relevante sensoren zijn door het package gecontroleerd | | OQ - package | Wachtend, toegekend, geblokkeerd, aan het stoppen of afgerond, met reden | | OQ - package | Actuele, voldoende verse compressor-, pomp-, flow- en defroststatus en relevante veiligheidsblokkeringen | | OQ - package | Toestemming voor hydraulisch omschakelen na de vereiste stop/uitloop | | OQ - package | Circulatie-/warmtevrijgave en afzonderlijk de werkelijk waargenomen uitvoering |

issue #919: [Feature] Optionele interface voor externe warmtesessies en een los DHW-package - Een aanvoerdoel alleen is dus geen vrijgave en ook geen aanname dat een bestaande PID automatisch op dat doel gaat regelen. De package-adapter maakt de eigen warmtevraag/levelrequests; OQ selecteert en begrenst die via de normale request- en actuatorroute. Er komen geen rechtstreekse Modbus-, compressor- of pompcommando's vanuit het DHW-package.

issue #919: [Feature] Optionele interface voor externe warmtesessies en een los DHW-package - De geselecteerde verwarmingsstrategie voor het huis blijft bewaard. DHW is een tijdelijke sessie, geen blijvende omschakeling van Power House naar Water Temperature Control. Een normale CV-thermostaatvraag is geen voorwaarde voor DHW; de algemene OQ-aan/uit- en veiligheidsvoorwaarden blijven wel gelden.

issue #919: [Feature] Optionele interface voor externe warmtesessies en een los DHW-package - 1. Het package vraagt een sessie aan; OQ blijft eigenaar van de installatie totdat overdracht toegestaan is. 2. OQ trekt de gewone warmte-/koelvraag gecontroleerd terug en handelt compressorstop, eventueel defrost en vereiste pompuitloop af. 3. OQ meldt dat hydraulisch omschakelen is toegestaan, inclusief de passende pomptoestand voor de omschakeling. 4. Het package bedient R2, controleert de klepterugmelding en meldt de waterroute gereed. 5. OQ verzorgt voorcirculatie en controleert flow. Warmteproductie kan pas daarna worden vrijgegeven. 6. Het package levert de warmtevraag; bestaande grenzen voor temperatuur, flow, vermogen, beschikbaarheid, minimum-uit-tijd, startlimiet en compressorbedrijf blijven van toepassing. 7. Aan het einde trekt het package de warmtevraag in. OQ bevestigt de werkelijk afgeronde stop en benodigde uitloop. 8. Het package herstelt de CV-route en meldt die gereed. Pas daarna kan OQ de normale regeling hervatten.

issue #919: [Feature] Optionele interface voor externe warmtesessies en een los DHW-package - Een enkel DHW-eindstandcontact bewijst bij een laag signaal geen CV-eindstand. Het package moet daarom de terugschakelprocedure met volledige kleplooptijd en signaalcontrole uitvoeren; de concrete hardware bepaalt of aanvullende bevestiging nodig is.

issue #919: [Feature] Optionele interface voor externe warmtesessies en een los DHW-package - Belangrijk: circulatie moet mogelijk zijn met expliciet geblokkeerde compressoren , bijvoorbeeld tijdens elektrisch naverwarmen. De package regelt daarbij zelf de sessiefasen; OQ regelt de pomp en bewaakt de hydraulische voorwaarden.

issue #919: [Feature] Optionele interface voor externe warmtesessies en een los DHW-package - Prioriteiten en overgangen tegenover koeling, vorstbeveiliging, service, herstel en OTA moeten expliciet zijn. Een externe aanvraag mag geen veiligheidsfunctie verdringen en mag niet halverwege defrost een klepomschakeling afdwingen.

issue #919: [Feature] Optionele interface voor externe warmtesessies en een los DHW-package - #### 3. Gedrag bij verlopen aanvragen, fouten en herstart

issue #919: [Feature] Optionele interface voor externe warmtesessies en een los DHW-package - - Een aanvraag wordt als samenhangende snapshot verwerkt, met sessiegeneratie en een timeout op basis van monotone lokale tijd. - Ontbrekende of verlopen requests, een weggevallen routebevestiging of een harde blokkering laten geen nieuwe warmteproductie toe. De afhandeling van een veiligheidsstop blijft bij OQ. - Oude callbacks of requests mogen een latere sessie niet opnieuw vrijgeven. - Warmte stoppen, noodzakelijke circulatie behouden en de klep terugzetten zijn afzonderlijke handelingen. Er mag geen automatische terugval naar CV-warmte volgen zolang de CV-route niet opnieuw gereed is gemeld. - Bij boot, OTA en herstart is elektrische warmte uit. Een eerdere actieve sessie geeft geen automatische hervatting zonder nieuwe controle en overdracht. - De hardwarematige spanningsloze klepstand en het gedrag bij stroomuitval blijven onderdeel van de installatiekwalificatie; een softwaretimeout lost die niet op.

issue #919: [Feature] Optionele interface voor externe warmtesessies en een los DHW-package - In een FE-build willen we R1/R2 bij het samenstellen van de firmware exclusief kunnen reserveren. De bestaande ketel-, hulprelais-, service- en externe bedieningsroutes mogen dezelfde fysieke uitgang dan niet meer schrijven. Ook oude opgeslagen instellingen mogen dat niet herstellen.

issue #919: [Feature] Optionele interface voor externe warmtesessies en een los DHW-package - - R2: een enkele package-eigenaar bedient de klep, binnen de afgesproken overdracht met OQ. - R1: het package vraagt elektrische warmte aan; een bewaakte uitgangsadapter bepaalt de effectieve vrijgave op basis van actuele flow, temperaturen, waterroute, sessiegeldigheid en vermogensruimte. - Het elektrische hulpvermogen moet meetellen in het afgesproken totale elektrische budget. De bestaande aanname dat een CV-ketel een afzonderlijke bron is mag niet ongemerkt op deze elektrische verwarmer worden toegepast.

issue #919: [Feature] Optionele interface voor externe warmtesessies en een los DHW-package - De R1-uitgangsadapter kan als tweede stap worden uitgewerkt, maar de mogelijkheid om beide bestaande schrijvers te vervangen is wel nodig om dit package veilig aan te sluiten. Zonder FE-package blijft de huidige R1-/R2-functionaliteit beschikbaar.

issue #919: [Feature] Optionele interface voor externe warmtesessies en een los DHW-package - Tijdens de externe sessie mogen boilerenergie en de onderbreking van ruimteverwarming de woninggerichte Power House-learning niet vervuilen. De koppeling moet daarvoor een sessiecontext beschikbaar maken en betrokken updates/samples uitsluiten of pauzeren. Bij hervatten mogen oude regelintegratoren of requests geen ongewenste sprong veroorzaken.

issue #919: [Feature] Optionele interface voor externe warmtesessies en een los DHW-package - Voor diagnose zijn minimaal sessiebron, fase, blokkeerreden, requestleeftijd en daadwerkelijke uitvoering nodig. Een apart DHW-scherm en tankinstellingen horen bij ons package. Nieuwe Control Mode-nummers zijn geen voorwaarde van dit voorstel; de representatie stemmen we af op de bestaande consumers.

issue #919: [Feature] Optionele interface voor externe warmtesessies en een los DHW-package - Heatpump Controller Q; Single en Duo. GPIO-keuze voor de extra aansluitingen is afhankelijk van de hardwareversie en wordt in het packageprofiel vastgelegd.

issue #919: [Feature] Optionele interface voor externe warmtesessies en een los DHW-package - - [x] User-facing entities/configuratie veranderen in de optionele uitbreiding - [x] Runtime/control gedrag verandert mogelijk wanneer een externe sessie actief is - [x] Hardware, actuator, safety, thermal, boiler en flow gedrag worden geraakt

issue #919: [Feature] Optionele interface voor externe warmtesessies en een los DHW-package - - Alleen een extern aanvoersetpoint: biedt geen tijdelijke eigendomsoverdracht, onafhankelijke DHW-vraag of toestemming voor klepomschakeling. - Bestaande strategieglobals vanuit een interval overschrijven of service/manual-control hergebruiken: maakt eigenaarschap en veilige afhandeling afhankelijk van interne details en uitvoervolgorde. - De volledige regelketen in een fork aanpassen: mogelijk, maar veroorzaakt veel onderhoud bij upstreamupdates.

issue #919: [Feature] Optionele interface voor externe warmtesessies en een los DHW-package - Bekeken basis: [ 9be3520e7f343224a452d01a69165e1cc0354180 ](https://github.com/OpenQuatt/OpenQuatt/commit/9be3520e7f343224a452d01a69165e1cc0354180).

issue #919: [Feature] Optionele interface voor externe warmtesessies en een los DHW-package - Relevante bestaande aansluitpunten zijn strategy/supervisory, thermal request control en flow control. De [ontwikkelbeschrijving voor strategieen](https://github.com/OpenQuatt/OpenQuatt/blob/9be3520e7f343224a452d01a69165e1cc0354180/docs/development/heating-strategy-development.md) beschrijft deze grenzen en vermeldt dat er nog geen algemeen plug-inmechanisme is. De bestaande actuator blijft de laatste autoriteit voor buitenunitcommando's.

issue #919: [Feature] Optionele interface voor externe warmtesessies en een los DHW-package - Voorgestelde eerste stap: overeenstemming over een klein interfacecontract en de verantwoordelijkheden, gevolgd door een afzonderlijke PR voor de optionele aansluiting en een dummy-provider voor tests. Het DHW-package kan vervolgens apart ontwikkeld worden.

issue #919: [Feature] Optionele interface voor externe warmtesessies en een los DHW-package - Acceptatie voor die aansluiting: ongewijzigd standaardgedrag zonder provider; dezelfde interface voor Single/Duo; geen dubbele hardwarewriters; gecontroleerde overdracht en terugkeer; circulatie zonder compressor; veilige afhandeling van stale requests, sensor-/flowverlies, defrost, conflicterende modi, herstart en OTA. Eerst host-/configtests, daarna passende HIL, geheugen-/timingcontrole en onafhankelijke review voor daadwerkelijke controlwijzigingen. Hardwarematige temperatuurgrenzen en de geschiktheid van het laad-/legionellacircuit moeten daarnaast apart worden aangetoond.

issue #919: [Feature] Optionele interface voor externe warmtesessies en een los DHW-package - Zou een dergelijke optionele sessie-interface binnen de gewenste OQ-architectuur passen? Welke onderdelen zouden jullie in de kern willen opnemen en welke liever in een package-adapter houden? We stemmen graag eerst de kleinste bruikbare opening af voordat we implementatiewerk starten.

issue #916: Add and show ODU firmware and EEPROM version numbers for each ODU - Met de verwachte feature om de firmware en of Eeprom te kunnen update kan OpenQuatt ook per ODU ergens in de gui of in de logs laten zien wat de huidige versienummers zijn

issue #909 (bug): [Bug] Stille modus wordt overruled - Sliders aanpassen die betrekking hebben op de Stille modus, hebben invloed op de aansturing van Quatt ondanks dat Stille modus uit staat.

issue #909 (bug): [Bug] Stille modus wordt overruled - Voorbeeld. Quatt heeft urenlang in CM2 gestaan, maar werd geblokkeerd voor verwarmbedrijf omdat de sliders voor max frequentie overdag door slider aangepast naar 23Hz wat buiten het bereik valt. Dit heeft OQ overgenomen, ondanks dat Stille Modus uitgeschakeld was.

issue #901: [Feature] Compacte HA-debugsensoren voor langdurige diagnosehistorie - Voeg een kleine set compacte tekstsensoren toe aan de bestaande native ESPHome-integratie met Home Assistant, vergelijkbaar met de vroegere Strategy debug state en Heating Debug State .

issue #901: [Feature] Compacte HA-debugsensoren voor langdurige diagnosehistorie - Deze sensoren geven de belangrijkste systeemrecorder- en regelinformatie als korte key=value -regels weer. Home Assistant kan de wijzigingen vervolgens via zijn eigen Recorder langdurig bewaren.

issue #901: [Feature] Compacte HA-debugsensoren voor langdurige diagnosehistorie - Alle nieuwe sensoren zijn standaard uitgeschakeld in Home Assistant ( disabled by default: true ) en krijgen entity category: diagnostic . Gebruikers schakelen alleen de gewenste diagnosesensoren in.

issue #901: [Feature] Compacte HA-debugsensoren voor langdurige diagnosehistorie - De lokale Systeemrecorder heeft een beperkt venster van enkele uren — voor deze gebruikswens circa 6–7 uur; de exacte retentie hangt af van firmware en veldenset. De opname staat bovendien in PSRAM en verdwijnt bij een herstart, stroomuitval of OTA.

issue #901: [Feature] Compacte HA-debugsensoren voor langdurige diagnosehistorie - Daardoor ontbreekt regelmatig de aanloop naar een probleem dat pas later wordt opgemerkt. Denk aan gedrag gedurende een nacht, meerdere verwarmingscycli of een storing na een herstart.

issue #901: [Feature] Compacte HA-debugsensoren voor langdurige diagnosehistorie - Door compacte diagnosegegevens in HA op te slaan, kunnen gebruikers langere perioden vergelijken en blijft eerder door HA ontvangen en opgeslagen historie beschikbaar na een OpenQuatt-herstart. De bewaartermijn volgt de HA Recorder-instellingen.

issue #901: [Feature] Compacte HA-debugsensoren voor langdurige diagnosehistorie - | Tekstsensor | Diagnose-inhoud | | --- | --- | | Strategy debug state | Strategie, Control Mode, fase, vraag, vermogensvraag, waterbegrenzing en beslisreden. Strategieafhankelijke velden voor Power House of stooklijn. | | Heating Debug State | Ruwe/gefilterde/begrensde vraag, gevraagde en toegepaste HP-levels, low-load latch, drempels en herstartblokkeringen. | | Cooling Debug State | Enable, permissie, koelvraag, target, dauwpunt, veilige ondergrens, begrenzing en start-/stop-/blokkeerreden. | | Sensor Debug State | Geselecteerde buiten-, kamer-, setpoint- en watertemperatuur, warmtetoestemming, geldigheid en hold-status. Effectieve temperatuurbronlabels hoeven niet opgenomen te worden. | | Flow Debug State | Modus, flowbron/route, gemeten/gewenste flow, iPWM, pompfeedback, mismatch en low-flow. | | HP1 Debug State | Werkmodus, control-levels, fysiek F-level, tabel-/vraag-/gemeten Hz, vermogen en kwaliteit daarvan, water in/uit, defrost en status. | | HP2 Debug State | Dezelfde informatie voor HP2; alleen bij Duo. | | Boiler Debug State | Warmtevraag, commandogeldigheid, bron, target, relais, OpenTherm-verbinding, vlam en blokkeerreden, voor zover beschikbaar. | | System Debug State | Vrij intern heap, minimum sinds boot, grootste vrije interne blok, vrij PSRAM en eventueel fragmentatie/looptijd. |

issue #901: [Feature] Compacte HA-debugsensoren voor langdurige diagnosehistorie - Dit is een compacte diagnosesamenvatting. Volledige tabellen, instellingen en overige detailvelden blijven beschikbaar via de Systeemrecorder.

issue #901: [Feature] Compacte HA-debugsensoren voor langdurige diagnosehistorie - - Richtwaarde maximaal 220 ASCII-tekens per state , met een harde bovengrens onder HA's limiet van 255 tekens. Ook lange redenen, ongeldige waarden en maximale getallen moeten passen; niet stil afkappen. - Normaal elke 10 seconden beoordelen; systeeminformatie hooguit elke 60 seconden . Alleen publiceren als de uiteindelijke tekst verandert. - Vaste veldnamen, volgorde, eenheden en zinvolle afronding. Behoud voldoende precisie voor regelgedrag, bijvoorbeeld 0,01 °C voor kamer/setpoint. - Geen continu veranderend meettijdstip of seconde-teller in iedere regel. Wacht-/blokkeertijden alleen waar nuttig en begrensd in updatefrequentie. - Ontbrekende waarden herkenbaar als ? ; inactieve strategieën en ontbrekende hardware expliciet weergeven. Geen oude actieve toestand of verzonnen nulwaarden. - Onderscheid control-level 0–10, fysiek F-level 0–20 en gemeten Hz. Een opgeslagen frequentievraagregister is geen bewijs dat een compressor draait. Behoud indicatoren zoals legacy estimated .

issue #901: [Feature] Compacte HA-debugsensoren voor langdurige diagnosehistorie - Onderstaande negen states zijn uitgewerkt op basis van een echte Systeemrecorder-export van OpenQuatt v0.55.0 (Q, WiFi, Duo), laatste meetpunt 1 november 2026 om 13:59:04 CET . Het is een voorstel voor de formattering, geen uitvoer van al geïmplementeerde HA-debugsensoren.

issue #901: [Feature] Compacte HA-debugsensoren voor langdurige diagnosehistorie - 1/0 betekent waar/onwaar; ? betekent onbekend of niet opgenomen in deze export. Temperaturen zijn in °C, flow in L/h, vermogens in W en geheugen in B. Kamer/setpoint behouden twee decimalen; overige temperaturen één decimaal; W en L/h zijn afgerond op hele getallen.

issue #901: [Feature] Compacte HA-debugsensoren voor langdurige diagnosehistorie - text mode=PH cm=2 phase=1 enabled=1 req=1 demand=model houseW=1728 reqW=2308 waterlim=1.00 trip=0 hard=0 silent=0 fast=0 reason=keep current

issue #901: [Feature] Compacte HA-debugsensoren voor langdurige diagnosehistorie - text req=1/0 app=1/0 lowload=1 pminW=2308 offW=1600 onW=2200 curve=OFF curveRestart=0 roomBlock=0 raw=? filt=? cap=?

issue #901: [Feature] Compacte HA-debugsensoren voor langdurige diagnosehistorie - text enable=0 permit=1 req=0 block="Cooling disabled" guard="Dew point (HA)" target=14.0 dew=12.0 safe=12.0 raw=0 limited=0 owner=0 start=Ready waitS=0 limitCode=0 stopCode=0

issue #901: [Feature] Compacte HA-debugsensoren voor langdurige diagnosehistorie - text out=9.6 room=20.05 set=20.00 water=28.3 heat=1 heatValid=1 hold=None

issue #901: [Feature] Compacte HA-debugsensoren voor langdurige diagnosehistorie - text ctl="Flow Setpoint" mode=AUTO src="Outdoor unit" route=Aggregate flow=802 target=800 L/h local=802 ctrl=800 ipwm=418 cmd=419/419 fb=300/300 mismatch=0 lowflow=0

issue #901: [Feature] Compacte HA-debugsensoren voor langdurige diagnosehistorie - text mode=Heating req=1 app=1 F=1 tableHz=30 demandHz=30 Hz=36 in=25.0 out=27.6 flow=794 L/h pinW=342 heatW=2369 quality=legacy estimated defrost=0 status="Compressor oil return"

issue #901: [Feature] Compacte HA-debugsensoren voor langdurige diagnosehistorie - text mode=Standby req=0 app=0 F=0 tableHz=0 demandHz=30 Hz=0 in=27.5 out=27.5 flow=811 L/h pinW=35 heatW=0 quality=legacy estimated defrost=0 status=None

issue #901: [Feature] Compacte HA-debugsensoren voor langdurige diagnosehistorie - text active=0 valid=1 cmd=0 heatReq=0 src=None target=? block="no boiler heat request" relay="not applicable" ot=r1 ready otLink=0 ch=0 flame=? err=0 guard=idle

issue #901: [Feature] Compacte HA-debugsensoren voor langdurige diagnosehistorie - text intFreeB=87215 intMinB=39828 intMaxB=31744 psramFreeB=6647264 uptimeMin=1225 frag=? loopMs=?

issue #901: [Feature] Compacte HA-debugsensoren voor langdurige diagnosehistorie - De negen states bevatten samen 1211 bytes tekst ; de langste regel is 173 tekens . Dit telt alleen de state-inhoud, zonder entiteitsnamen, API-overhead of geheugenkopieën.

issue #901: [Feature] Compacte HA-debugsensoren voor langdurige diagnosehistorie - Bij het lezen van deze voorbeelden: - req/app zijn control-levels (0–10); F is het fysieke compressorlevel (0–20); Hz is de gemeten frequentie. Bij HP2 blijft demandHz=30 als registerwaarde zichtbaar, terwijl Standby, level 0 en gemeten 0 Hz laten zien dat de compressor niet draait. - quality=legacy estimated blijft zichtbaar bij de vermogenswaarden. HP1 meldt in dit meetpunt de status Compressor oil return . - enable=0 , permit=1 en req=0 voor koeling zijn afzonderlijke signalen. De permissie is geen actieve koelvraag. - curve=OFF , curveRestart en roomBlock beschrijven de stooklijnstatus; in dit voorbeeld is Power House actief. - phase en fast blijven hier de opgenomen numerieke diagnosecodes. - raw/filt/cap , fragmentatie en looptijd zijn niet uit deze export te reconstrueren. De firmware kan de beschikbare bronwaarden rechtstreeks gebruiken; ontbrekende meetwaarden blijven herkenbaar onbekend. - Effectieve temperatuurbronlabels zijn bewust weggelaten; de geselecteerde waarden en geldigheid/hold-status volstaan voor deze compacte sensor.

issue #901: [Feature] Compacte HA-debugsensoren voor langdurige diagnosehistorie - - De ingeschakelde sensoren moeten juist wel in HA Recorder opgeslagen kunnen worden . - Documenteer inschakelen, eventuele Recorder-filters, bewaartermijn en terugkijken/kopiëren van historische states voor support. - Dit betreft teksthistorie, geen numerieke long-term statistics. De standaard purge keep days is 10 dagen; voor langere bewaring configureert de gebruiker HA bewust. - Bij een OpenQuatt-herstart blijft reeds opgeslagen HA-historie behouden; na reconnect volgen nieuwe actuele states. Een verbindingsonderbreking blijft een zichtbaar gat: geen volledige backfill of reconstructie van de recorderopname vereist. - De diagnose-entiteiten zijn onafhankelijk van het aan-/uitzetten van de lokale Systeemrecorder bruikbaar.

issue #901: [Feature] Compacte HA-debugsensoren voor langdurige diagnosehistorie - Gebruik bestaande diagnosewaarden via de gewone ESPHome-loop en de bestaande API-verbinding. Houd het uitlezen vrij van neveneffecten op de regeling. Er komen geen extra Modbus-/OpenTherm-aanvragen, historybuffers of periodieke recorderdownloads bij.

issue #901: [Feature] Compacte HA-debugsensoren voor langdurige diagnosehistorie - Begrens formatterbuffers en vermijd onnodige stringkopieën. disabled by default is een HA-standaardinstelling en garandeert op zichzelf niet dat firmwarewerk of API-verkeer stopt; controleer de daadwerkelijke extra belasting bij uitgeschakelde én ingeschakelde entiteiten.

issue #901: [Feature] Compacte HA-debugsensoren voor langdurige diagnosehistorie - - [ ] Diagnose-entiteiten verschijnen via de bestaande ESPHome-integratie en zijn standaard disabled. - [ ] De logisch gegroepeerde states zijn compact, gedocumenteerd en blijven ook bij grensgevallen onder de lengtelimiet. - [ ] Gelijke tekst geeft geen herhaalde publicatie; afronding en update-intervallen beperken databasegroei. - [ ] Geactiveerde sensoren leveren bruikbare HA-historie over meerdere dagen, die een OpenQuatt-herstart overleeft. - [ ] Boot, reconnect, ontbrekende/ongeldige waarden en strategiewissels tonen een juiste actuele toestand. - [ ] Single/Duo en aanwezige/afwezige ketelondersteuning werken zonder misleidende waarden. - [ ] Er komen geen extra busaanvragen of wijzigingen in warmtepomp-, boiler- of veiligheidsregeling bij. - [ ] Lengte-/formattercontroles, gerichte configvalidatie en een praktijkproef met HA Recorder zijn uitgevoerd. - [ ] Baseline/candidate worden onder gelijke belasting vergeleken op looplatency, actuele/minimale interne heap, grootste vrije blok, fragmentatie en relevante taskstackmarges. Een compile-RAM-rapport alleen volstaat niet.

issue #901: [Feature] Compacte HA-debugsensoren voor langdurige diagnosehistorie - Niet hardware-specifiek. Representatieve praktijkvalidatie op Heatpump Controller Q, WiFi, Duo.

issue #901: [Feature] Compacte HA-debugsensoren voor langdurige diagnosehistorie - - [x] User-facing entities/configuratie veranderen - [ ] Runtime/control gedrag verandert mogelijk - [ ] Hardware, Modbus IO, actuator, safety, thermal, boiler, of flow gedrag wordt geraakt - [ ] Ik weet het niet zeker

issue #901: [Feature] Compacte HA-debugsensoren voor langdurige diagnosehistorie - De beoogde wijziging is aanvullende diagnostiek. Er is wel extra formatteer-/API-belasting; functionele controlwijzigingen vallen buiten deze wens.

issue #901: [Feature] Compacte HA-debugsensoren voor langdurige diagnosehistorie - - Handmatig diagnosebestanden downloaden: bruikbaar voor recente incidenten, maar vereist tijdig handelen. - De volledige recorder periodiek ophalen of als grote JSON-attributensensor ontsluiten: meer gegevensverwerking en minder eenvoudig voor compacte HA-historie. - Lokale persistente opslag uitbreiden: aparte opslag-/flashvraag; voor deze wens kan HA de langdurige opslag verzorgen.

issue #901: [Feature] Compacte HA-debugsensoren voor langdurige diagnosehistorie - De vroegere tekstsensoren zijn verwijderd in [7caa8bda](https://github.com/OpenQuatt/OpenQuatt/commit/7caa8bda). De nieuwe indeling kan dezelfde gebruiksvorm terugbrengen met kortere regels en aanvullende diagnosevelden.

issue #901: [Feature] Compacte HA-debugsensoren voor langdurige diagnosehistorie - Relevante documentatie: - [ESPHome template text sensors](https://esphome.io/components/text sensor/template/) - [Home Assistant: limiet van 255 tekens per state](https://www.home-assistant.io/docs/templating/states/) - [Home Assistant Recorder: opslag, filters en bewaartermijn](https://www.home-assistant.io/integrations/recorder/)

issue #732 (enhancement): [Feature] Stateless storingsmeldingen via e-mail (Cloudflare Worker & Email Service) - Naar aanleiding van de discussie op het Tweakers-forum wil ik graag een voorstel doen voor het toevoegen van automatische storingsmeldingen vanaf de OpenQuatt-controllers naar de e-mailadressen van de installatie-eigenaren.

issue #732 (enhancement): [Feature] Stateless storingsmeldingen via e-mail (Cloudflare Worker & Email Service) - Om privacyredenen en om het beheer simpel te houden, is het doel om dit volledig stateless en zonder centrale database in te richten. Dit kan kosteloos draaien binnen de gratis tier van Cloudflare.

issue #732 (enhancement): [Feature] Stateless storingsmeldingen via e-mail (Cloudflare Worker & Email Service) - User Stories Voor de gebruiker: Als eigenaar van een OpenQuatt-installatie, wil ik direct een e-mail ontvangen zodra mijn warmtepomp een storing heeft, zodat ik meteen actie kan ondernemen zonder dat mijn e-mailadres ergens centraal op een server of in een database bewaard wordt.

issue #732 (enhancement): [Feature] Stateless storingsmeldingen via e-mail (Cloudflare Worker & Email Service) - Voor de ontwikkelaar/beheerder: Als ontwikkelaar van de firmware, wil ik dat de controller de melding direct en veilig verstuurt, zodat we geen centrale administratie met e-mailadressen van gebruikers hoeven bij te houden en te beveiligen.

issue #732 (enhancement): [Feature] Stateless storingsmeldingen via e-mail (Cloudflare Worker & Email Service) - Stap 1 Initialisatie: Tijdens de ingebruikname vult de gebruiker zijn e-mailadres in op de lokale portal van de controller.

issue #732 (enhancement): [Feature] Stateless storingsmeldingen via e-mail (Cloudflare Worker & Email Service) - Stap 2 IV Request: De ESP32 stuurt een lege POST-aanvraag naar de Cloudflare Worker (/generate) en krijgt een anonieme, unieke cryptografische startwaarde (IV) terug.

issue #732 (enhancement): [Feature] Stateless storingsmeldingen via e-mail (Cloudflare Worker & Email Service) - Stap 3 Lokale Encryptie: De ESP32 versleutelt het e-mailadres lokaal (AES-GCM 256-bit via mbedTLS) met de ontvangen IV en een vooraf ingebakken project-sleutel. De resulterende string (iv:authTag:encryptedData) wordt permanent opgeslagen op de chip. Het e-mailadres in plain-text wordt direct vergeten.

issue #732 (enhancement): [Feature] Stateless storingsmeldingen via e-mail (Cloudflare Worker & Email Service) - Stap 4 Verificatie: De controller schiet direct een eerste melding (INIT) naar de Cloudflare Worker (/notify). De Worker ontcijfert de token aan de edge en verstuurt direct een welkomstmail ("Storingsdienst succesvol geactiveerd"). De gebruiker weet meteen dat het werkt en dat het e-mailadres klopt.

issue #732 (enhancement): [Feature] Stateless storingsmeldingen via e-mail (Cloudflare Worker & Email Service) - Stap 5 Bij storing: Zodra de controller een actieve storingscode detecteert, stuurt hij de foutcode samen met de opgeslagen token opnieuw naar /notify.

issue #732 (enhancement): [Feature] Stateless storingsmeldingen via e-mail (Cloudflare Worker & Email Service) - Hieronder staat de uitgewerkte basiscode voor zowel de Cloudflare-kant als de ESPHome-firmware.

issue #732 (enhancement): [Feature] Stateless storingsmeldingen via e-mail (Cloudflare Worker & Email Service) - 1. Cloudflare Worker (index.ts) Gekoppeld aan het domein storing-relay.openheatpumps.nl.

issue #732 (enhancement): [Feature] Stateless storingsmeldingen via e-mail (Cloudflare Worker & Email Service) - Technische infrastructuur De relay-afhandeling draait op een Cloudflare Worker met de native Cloudflare Email Service gekoppeld aan het domein storing-relay.openheatpumps.nl.

issue #732 (enhancement): [Feature] Stateless storingsmeldingen via e-mail (Cloudflare Worker & Email Service) - Op de ESP32-controller hoeft geen zware SMTP-overhead of certificaatbeheer te draaien; een simpele HTTP POST met JSON-payload is voldoende.

issue #732 (enhancement): [Feature] Stateless storingsmeldingen via e-mail (Cloudflare Worker & Email Service) - De TypeScript-code voor de Cloudflare Worker en de benodigde ESPHome-logica (inclusief de mbedTLS lambda) bijvoorbeeld zoals hieronder:

issue #732 (enhancement): [Feature] Stateless storingsmeldingen via e-mail (Cloudflare Worker & Email Service) - export interface Env { EMAIL: any; GEHEIME SLEUTEL: string; // 64-karakter AES sleutel (Secret in Cloudflare) }

issue #732 (enhancement): [Feature] Stateless storingsmeldingen via e-mail (Cloudflare Worker & Email Service) - function hexToBytes(hex: string): Uint8Array { const bytes = new Uint8Array(hex.length / 2); for (let c = 0; c < hex.length; c += 2) { bytes[c / 2] = parseInt(hex.substring(c, 2), 16); } return bytes; }

issue #732 (enhancement): [Feature] Stateless storingsmeldingen via e-mail (Cloudflare Worker & Email Service) - function bytesToHex(bytes: Uint8Array): string { return Array.from(bytes).map(b = b.toString(16).padStart(2, '0')).join(''); }

issue #732 (enhancement): [Feature] Stateless storingsmeldingen via e-mail (Cloudflare Worker & Email Service) - export default { async fetch(request: Request, env: Env): Promise<Response { if (request.method !== "POST") return new Response("Methode niet toegestaan", { status: 405 }); const url = new URL(request.url);

issue #732 (enhancement): [Feature] Stateless storingsmeldingen via e-mail (Cloudflare Worker & Email Service) - // STAP 3: UNIEKE IV GENEREREN (Anoniem) if (url.pathname === "/generate") { try { const iv = crypto.getRandomValues(new Uint8Array(12)); return new Response(JSON.stringify({ iv: bytesToHex(iv) }), { status: 200, headers: { "Content-Type": "application/json" } }); } catch (error: any) { return new Response( Genereren IV mislukt: ${error.message} , { status: 500 }); } }

issue #732 (enhancement): [Feature] Stateless storingsmeldingen via e-mail (Cloudflare Worker & Email Service) - // STAP 6: STORINGSMELDING / TESTBERICHT ONTVANGEN if (url.pathname === "/notify") { try { const payload = await request.json() as { storingscode: string; foutmelding: string; token: string }; const [ivHex, authTagHex, encryptedHex] = payload.token.split(":");

issue #732 (enhancement): [Feature] Stateless storingsmeldingen via e-mail (Cloudflare Worker & Email Service) - if (!ivHex || !authTagHex || !encryptedHex) return new Response("Ongeldige token", { status: 400 });

issue #732 (enhancement): [Feature] Stateless storingsmeldingen via e-mail (Cloudflare Worker & Email Service) - const sleutelBytes = hexToBytes(env.GEHEIME SLEUTEL); const cryptoSleutel = await crypto.subtle.importKey( "raw", sleutelBytes, { name: "AES-GCM" }, false, ["decrypt"] );

issue #732 (enhancement): [Feature] Stateless storingsmeldingen via e-mail (Cloudflare Worker & Email Service) - const ivBytes = hexToBytes(ivHex); const completeDataBytes = hexToBytes(encryptedHex + authTagHex);

issue #732 (enhancement): [Feature] Stateless storingsmeldingen via e-mail (Cloudflare Worker & Email Service) - const ontcijferdeBuffer = await crypto.subtle.decrypt( { name: "AES-GCM", iv: ivBytes, tagLength: 128 }, cryptoSleutel, completeDataBytes );

issue #732 (enhancement): [Feature] Stateless storingsmeldingen via e-mail (Cloudflare Worker & Email Service) - const emailVanEigenaar = new TextDecoder().decode(ontcijferdeBuffer); const isActivering = payload.storingscode === "INIT";

issue #732 (enhancement): [Feature] Stateless storingsmeldingen via e-mail (Cloudflare Worker & Email Service) - const subject = isActivering ? "✅ OpenQuatt storingsdienst succesvol geactiveerd" : ⚠️ OpenQuatt Storing: ${payload.storingscode} ; const mailTekst = isActivering ? Beste OpenQuatt eigenaar,\n\nDe automatische storingsdienst is succesvol geactiveerd voor jouw OpenQuatt controller.\n\nMocht er in de toekomst een storing optreden, dan ontvang je direct een melding op dit e-mailadres.\n\nMet vriendelijke groet,\nopenheatpumps.nl : Beste warmtepompeigenaar,\n\nEr is een storing gemeld op uw OpenQuatt installatie.\n\nStoringscode: ${payload.storingscode}\nFoutmelding: ${payload.foutmelding}\n\nMet vriendelijke groet,\nopenheatpumps.nl ;

issue #732 (enhancement): [Feature] Stateless storingsmeldingen via e-mail (Cloudflare Worker & Email Service) - await env.EMAIL.send({ to: emailVanEigenaar, from: "storingen@openheatpumps.nl", subject: subject, text: mailTekst }); return new Response("Verwerkt", { status: 200 }); } catch (error: any) { return new Response( Fout bij verwerken: ${error.message} , { status: 500 }); } } return new Response("Niet gevonden", { status: 404 }); } };

issue #732 (enhancement): [Feature] Stateless storingsmeldingen via e-mail (Cloudflare Worker & Email Service) - 2. ESPHome Configuration Snippet Dit voegt de lokale encryptie (via de hardware-versneller van de ESP32) en de HTTP-requests toe aan de firmware.

issue #732 (enhancement): [Feature] Stateless storingsmeldingen via e-mail (Cloudflare Worker & Email Service) - esphome: name: openquatt-controller includes: - mbedtls/gcm.h

issue #732 (enhancement): [Feature] Stateless storingsmeldingen via e-mail (Cloudflare Worker & Email Service) - http request: user agent: esphome/openquatt timeout: 10s

issue #732 (enhancement): [Feature] Stateless storingsmeldingen via e-mail (Cloudflare Worker & Email Service) - globals: - id: cloudflare email token type: std::string restore value: yes initial value: '""' - id: geheime aes sleutel type: std::string initial value: '"1a2b3c4d5e6f7a8b9c0d1e2f3a4b5c6d7e8f9a0b1c2d3e4f5a6b7c8d9e0f1a2b"'

issue #732 (enhancement): [Feature] Stateless storingsmeldingen via e-mail (Cloudflare Worker & Email Service) - text input: - platform: template name: "Activeer Storingsdienst" id: user email input mode: text optimistic: true on value: then: # STAP 2: Vraag een anonieme IV op - http request.post: url: "https://openheatpumps.nl" headers: Content-Type: application/json json: {} on response: then: - lambda: |- auto json ret = json::parse(response.body); if (!json ret.contains("iv")) return;

issue #732 (enhancement): [Feature] Stateless storingsmeldingen via e-mail (Cloudflare Worker & Email Service) - std::string iv hex = json ret["iv"].get<std::string (); std::string email = x; std::string key hex = id(geheime aes sleutel);

issue #732 (enhancement): [Feature] Stateless storingsmeldingen via e-mail (Cloudflare Worker & Email Service) - unsigned char key[32]; unsigned char iv[12]; for (int i = 0; i < 32; i++) key[i] = std::stoul(key hex.substr(i 2, 2), nullptr, 16); for (int i = 0; i < 12; i++) iv[i] = std::stoul(iv hex.substr(i 2, 2), nullptr, 16);

issue #732 (enhancement): [Feature] Stateless storingsmeldingen via e-mail (Cloudflare Worker & Email Service) - size t input len = email.length(); unsigned char output output[input len]; unsigned char auth tag[16];

issue #732 (enhancement): [Feature] Stateless storingsmeldingen via e-mail (Cloudflare Worker & Email Service) - mbedtls gcm context gcm; mbedtls gcm init(&gcm); mbedtls gcm setkey(&gcm, MBEDTLS CIPHER ID AES, key, 256); mbedtls gcm crypt and tag(&gcm, MBEDTLS GCM ENCRYPT, input len, iv, 12, nullptr, 0, (const unsigned char )email.c str(), output output, 16, auth tag); mbedtls gcm free(&gcm);

issue #732 (enhancement): [Feature] Stateless storingsmeldingen via e-mail (Cloudflare Worker & Email Service) - char hex buf[3]; std::string encrypted hex = ""; std::string auth tag hex = ""; for (size t i = 0; i < input len; i++) { snprintf(hex buf, sizeof(hex buf), "%02x", output output[i]); encrypted hex += hex buf; } for (int i = 0; i < 16; i++) { snprintf(hex buf, sizeof(hex buf), "%02x", auth tag[i]); auth tag hex += hex buf; }

issue #732 (enhancement): [Feature] Stateless storingsmeldingen via e-mail (Cloudflare Worker & Email Service) - id(cloudflare email token) = iv hex + ":" + auth tag hex + ":" + encrypted hex;

issue #732 (enhancement): [Feature] Stateless storingsmeldingen via e-mail (Cloudflare Worker & Email Service) - # STAP 5: Stuur direct de eerste storingsmelding (INIT) - if: condition: lambda: 'return id(cloudflare email token) != "";' then: - http request.post: url: "https://openheatpumps.nl" headers: Content-Type: application/json json: storingscode: "INIT" foutmelding: "Eerste activatie van de OpenQuatt storingsdienst." token: !lambda 'return id(cloudflare email token).c str();'

issue #732 (enhancement): [Feature] Stateless storingsmeldingen via e-mail (Cloudflare Worker & Email Service) - text sensor: - platform: template name: "OpenQuatt Storingscode" id: openquatt error code on value: then: - if: condition: lambda: 'return x != "" && x != "OK" && x != "0" && id(cloudflare email token) != "";' then: - http request.post: url: "https://openheatpumps.nl" headers: Content-Type: application/json json: storingscode: !lambda 'return x.c str();' foutmelding: "Er is een actieve storingscode uitgelezen op de OpenQuatt controller." token: !lambda 'return id(cloudflare email token).c str();'

issue #732 (enhancement): [Feature] Stateless storingsmeldingen via e-mail (Cloudflare Worker & Email Service) - Zodra een warmtepomp in een kritieke storing valt (zoals een flow- of drukprobleem), wil de eigenaar dat direct weten om comfortverlies of schade te voorkomen. Veel gebruikers monitoren hun controller niet 24/7 actief. Een automatische e-mailnotificatie lost dit op. Door de e-mailverbinding via een HTTP-naar-e-mail relay op te zetten, hoeft de ESP32 zelf geen zwaar en foutgevoelig SMTP-protocol (met bijbehorende certificaten) te draaien.

issue #732 (enhancement): [Feature] Stateless storingsmeldingen via e-mail (Cloudflare Worker & Email Service) - De functionaliteit moet aan twee harde eisen voldoen:

issue #732 (enhancement): [Feature] Stateless storingsmeldingen via e-mail (Cloudflare Worker & Email Service) - Volledige privacy: E-mailadressen van gebruikers mogen nooit centraal op een server of in een database worden opgeslagen.

issue #732 (enhancement): [Feature] Stateless storingsmeldingen via e-mail (Cloudflare Worker & Email Service) - Stateless beheer: Er mag geen centrale administratie nodig zijn die bijgehouden, geüpdatet en beveiligd moet worden. Het e-mailadres wordt met een digitaal slotje (AES-256-GCM) uitsluitend lokaal op de controller bewaard.

issue #732 (enhancement): [Feature] Stateless storingsmeldingen via e-mail (Cloudflare Worker & Email Service) - Voor de gebruiker: Een betrouwbare, privacy-veilige en snelle notificatiedienst bij storingen. Het e-mailadres ligt nergens op straat.

issue #732 (enhancement): [Feature] Stateless storingsmeldingen via e-mail (Cloudflare Worker & Email Service) - Voor het project / de ontwikkelaars: Nul database-onderhoud, nul AVG/GDPR-risico's (aangezien we geen persoonsgegevens opslaan) en de complete cloud-infrastructuur draait volledig gratis binnen de reguliere gratis tiers van Cloudflare.

issue #732 (enhancement): [Feature] Stateless storingsmeldingen via e-mail (Cloudflare Worker & Email Service) - Voor de hardware: Minimale belasting op de ESP32. De lokale encryptie gebruikt de ingebouwde hardware-versneller van de chip (mbedTLS) en communicatie verloopt via een simpele, snelle HTTP POST.

issue #732 (enhancement): [Feature] Stateless storingsmeldingen via e-mail (Cloudflare Worker & Email Service) - - [x] User-facing entities/configuratie veranderen - [x] Runtime/control gedrag verandert mogelijk - [ ] Hardware, Modbus IO, actuator, safety, thermal, boiler, of flow gedrag wordt geraakt - [ ] Ik weet het niet zeker

issue #732 (enhancement): [Feature] Stateless storingsmeldingen via e-mail (Cloudflare Worker & Email Service) - nav posts op Tweakers: Persoonlijk zou mijn voorkeur dan liggen bij een emailtje (zoals Quatt ook doet), maar ik heb een vermoeden dat dit best lastig is, aangezien je dan met allerlei antispam maatregelen zit waardoor dat soort emails waarschijnlijk snel in de spam zullen belanden.

issue #732 (enhancement): [Feature] Stateless storingsmeldingen via e-mail (Cloudflare Worker & Email Service) - aangezien je dan met allerlei antispam maatregelen zit waardoor dat soort emails waarschijnlijk snel in de spam zullen belanden. Dat hoeft niet. Je hebt alleen een relay server nodig. Google en Microsoft ondersteunen dat gewoon. Je kunt dan je eigen (Gmail/outlook) mail adres gebruiken en naar jezelf mailen. Heb je een eigen domeinnaam dan kan je die gewoon gebruiken. Uiteraard moet je daar de juiste records voor aanmaken in DNS zodat je niet op een spamlijst komt.

issue #732 (enhancement): [Feature] Stateless storingsmeldingen via e-mail (Cloudflare Worker & Email Service) - Die relay server kan bijvoorbeeld binnen een gratis tier van Cloudflare draaien.

issue #732 (enhancement): [Feature] Stateless storingsmeldingen via e-mail (Cloudflare Worker & Email Service) - Voor de gebruiker: Je krijgt direct een e-mail bij een storing, zonder dat het e-mailadres op de relay server bewaard wordt.

issue #732 (enhancement): [Feature] Stateless storingsmeldingen via e-mail (Cloudflare Worker & Email Service) - Voor de ontwikkelaar: Geen centrale administratie of database om bij te houden en te beveiligen.

issue #732 (enhancement): [Feature] Stateless storingsmeldingen via e-mail (Cloudflare Worker & Email Service) - De werking: Bij de installatie wordt het e-mailadres van de eigenaar versleuteld opgeslagen in OpenQuatt. Bij een storing stuurt de controller de storingscode met de foutmelding naar Cloudflare. Alleen de Cloudflare Worker heeft een complementaire sleutel om de code te ontcijferen en de mail direct te versturen.

issue #732 (enhancement): [Feature] Stateless storingsmeldingen via e-mail (Cloudflare Worker & Email Service) - Geen e-mailkoppelingen op de controller, lijkt veilig en kan volledig gratis.

api-input.md: OpenQuatt kan externe bronwaarden ontvangen via de lokale ESPHome webserver. Dit is bedoeld voor dezelfde soort dynamische invoer als de MQTT inputbronnen, maar zonder MQTT-broker.

api-input.md: Gebruik deze API alleen vanaf je eigen lokale netwerk en alleen voor waarden die je zelf actueel houdt. Een API-input telt pas mee nadat er een waarde is gezet en blijft daarna beperkt geldig. Na een herstart beginnen alle API-inputbronnen ongeldig totdat je opnieuw een waarde stuurt.

api-input.md: De voorbeelden hieronder gebruiken de standaardnaam:

api-input.md: Lukt `.local` niet, gebruik dan het IP-adres van de controller:

api-input.md: Als je een gebruikersnaam en wachtwoord voor de webinterface hebt ingesteld, gebruiken HTTP-clients dezelfde gegevens. De webserver gebruikt lokale HTTP op poort 80.

api-input.md: Vanaf de ESPHome 2026.7-build gebruikt OpenQuatt HTTP Digest-authenticatie . Eigen HTTP- en REST-clients moeten Digest ondersteunen; aanmelden met alleen Basic-authenticatie werkt niet. Dit staat los van de encryptiesleutel voor de native ESPHome-verbinding met Home Assistant.

api-input.md: Voor het beheren van toegang zie [Toegang en beveiliging](web-app/instellingen.md#toegang-en-beveiliging). Ben je het wachtwoord vergeten, gebruik dan de [herstelpagina](web-app/herstel.md).

api-input.md: Temperatuur- en vermogenswaarden zijn `number`-entiteiten. Zet ze met een `POST` naar `/number/<naam /set?value=<waarde `.

api-input.md: Sommige `curl`-versies vereisen bij `POST` een expliciete `Content-Length`. Gebruik daarom `-H "Content-Length: 0"` in de voorbeelden hieronder.

api-input.md: | Signaal | Endpoint | Geldige waarde | |---|---|---| | Koelingsdauwpunt | `/number/api input cooling dew point/set?value=<temperatuur ` | `-20..35` graden Celsius | | Buitentemperatuur | `/number/api input outside temperature/set?value=<temperatuur ` | `-40..60` graden Celsius | | Kamertemperatuur | `/number/api input room temperature/set?value=<temperatuur ` | `0..50` graden Celsius | | Kamer-setpoint | `/number/api input room setpoint/set?value=<temperatuur ` | `5..35` graden Celsius | | Warmtevraag | `/number/api input external heat demand/set?value=<vermogen ` | `0..15000` watt | | Aanvoertarget | `/number/api input heating supply target/set?value=<temperatuur ` | `20..70` graden Celsius | | Stooklijn-offset | `/number/api input heating curve modifier/set?value=<delta ` | `-5..+5` °C aanvoercorrectie |

api-input.md: Toestemmingssignalen zijn `switch`-entiteiten. Zet ze met een `POST` naar `/turn on` of `/turn off`.

api-input.md: | Signaal | Aan | Uit | |---|---|---| | Warmtetoestemming | `/switch/api input heating enable/turn on` | `/switch/api input heating enable/turn off` | | Koeltoestemming | `/switch/api input cooling enable/turn on` | `/switch/api input cooling enable/turn off` |

api-input.md: ```sh curl -X POST -H "Content-Length: 0" "http://openquatt.local/number/api input cooling dew point/set?value=15.6" ```

api-input.md: ```sh curl -X POST -H "Content-Length: 0" "http://openquatt.local/number/api input outside temperature/set?value=7.2" ```

api-input.md: ```sh curl -X POST -H "Content-Length: 0" "http://openquatt.local/switch/api input heating enable/turn on" ```

api-input.md: ```sh curl -X POST -H "Content-Length: 0" "http://openquatt.local/switch/api input cooling enable/turn off" ```

api-input.md: ```sh curl --digest -u "gebruikersnaam:wachtwoord" -X POST -H "Content-Length: 0" "http://openquatt.local/number/api input room temperature/set?value=20.5" ```

api-input.md: Een API-inputbron wordt pas geldig nadat je de bijbehorende endpoint hebt aangeroepen. Template-startwaarden na boot tellen niet mee als echte input.

api-input.md: De standaardgeldigheidsduur vanaf de laatste API-invoer is:

api-input.md: - koelingsdauwpunt: 15 minuten; - buitentemperatuur: 30 minuten; - kamertemperatuur: 10 minuten; - kamer-setpoint: blijft geldig tot herstart of nieuwe waarde; - warmtevraag: 15 minuten; - aanvoertarget: 15 minuten; - stooklijn-offset: 15 minuten (daarna 0 °C correctie); - warmtetoestemming: blijft geldig tot herstart of nieuwe waarde; - koeltoestemming: blijft geldig tot herstart of nieuwe waarde.

api-input.md: Stuur waarden met een vervaltijd periodiek opnieuw, bijvoorbeeld elke minuut, en zodra de bronwaarde verandert. Alleen bij een wijziging versturen is niet genoeg: ook een ongewijzigde waarde moet opnieuw binnenkomen om geldig te blijven. Elke nieuwe invoer van dezelfde geldige waarde start de timer opnieuw, zonder het target of de offset te veranderen. Zo kan een aanvoertarget of stooklijn-offset langdurig gelijk blijven.

api-input.md: API-invoer heeft geen aparte heartbeat. De centrale Home Assistant-heartbeat houdt API-invoer niet geldig. Waarden buiten de geldige range worden niet als bruikbare bron gebruikt.

api-input.md: Ga in de web-app naar Instellingen - Bronnen / integraties - Sensorselectie .

api-input.md: - `Auto`: gebruik de hoogste geldige waarde van Home Assistant, API-invoer en MQTT; - `API input`: vereis de API-invoerbron.

api-input.md: Bij `Buitentemperatuur` gebruikt `Auto` de laagste geldige waarde uit buitenunit, Home Assistant, API-invoer en MQTT. Bij `Kamertemperatuur` en `Kamer setpoint` kun je `API input` expliciet als bron kiezen.

api-input.md: Bij `Warmtevraag` is `Disabled` de standaard. Kies je `API input`, dan gebruikt `Power House` jouw waarde in plaats van de eigen vermogensschatting, zolang die geldig is. Verloopt de waarde, dan valt de regeling terug op het huismodel en niet op nul.

api-input.md: Bij `Aanvoertarget` is `Heating curve` de standaard. Kies je `API input`, dan gebruikt de stooklijnregeling jouw aanvoertemperatuur in plaats van het eigen stooklijntarget (inclusief kamertrim), zolang die geldig is. Verloopt de waarde, dan valt de regeling automatisch terug op de lokale stooklijn inclusief kamertrim. Hiervoor is geen `Auto`-optie nodig. Zie [Water Temperature Control](water-temperature-control.md#extern-aanvoertarget-optioneel).

api-input.md: Bij `Stooklijn-offset` vervalt de API-correctie na 15 minuten zonder nieuwe invoer en geldt weer 0 °C correctie. De lokale stooklijn blijft actief; een absoluut extern aanvoertarget heeft voorrang op de stooklijn inclusief offset.

api-input.md: Bij `Warmtetoestemming` en `Koeltoestemming` telt API-invoer alleen mee als de waarde geldig is. Handmatige koeltoestemming blijft daarnaast een override.

api-input.md: - [MQTT inputbronnen](mqtt.md) - [OpenQuatt in Homey](homey.md) - [Web-app gebruiken](web-app.md) - [Instellingen en meetwaarden](instellingen-en-meetwaarden.md) - [Verwarmen en koelen uitgelegd](verwarmen-en-koelen.md) - [Power House](power-house.md)

bodemplaatverwarming.md: De instellingen voor bodemplaatverwarming staan in de [lokale web-app](web-app.md) bij Instellingen buitenunit . OpenQuatt bepaalt per buitenunit welke regelmethoden beschikbaar zijn. Bij een Duo worden HP1 en HP2 afzonderlijk beoordeeld.

bodemplaatverwarming.md: | Buitenunit | Kiesbare regelmethoden | Standaard | |---|---|---| | V1 | 1: buitentemperatuur; 2: ontdooien + naloop | 1 | | V1.5 | 1, 2 en 3: automatische combinatie | 3 | | V2, oud en nieuw model | 1, 2 en 3 | 3 | | Nog niet herkend | Geen wijziging mogelijk | Geen profiel toepassen |

bodemplaatverwarming.md: Bij V1 en V1.5 rekent OpenQuatt met 150,06 W voor het enkele warmtelint. V2 heeft een bottom plate heater en een drain pan heater van elk 140 W . Ze staan parallel achter hetzelfde relais en verbruiken samen 280 W wanneer dat relais actief is. Dit geldt voor zowel het oude als het nieuwe V2-model.

bodemplaatverwarming.md: De aanduiding `Bottom plate heater` omvat bij V2 dus beide elementen. OpenQuatt telt de bijdrage mee op basis van het actieve heatersignaal (R2108 bit 2); alleen een defrostmelding voegt deze bijdrage niet toe. De carterverwarming en circulatiepomp tellen afzonderlijk mee in het [elektrische vermogen](web-app/energie.md).

bodemplaatverwarming.md: De actuele dumps maken het verschil tussen de opgeslagen configuratie en een tijdelijke runtimewaarde expliciet:

bodemplaatverwarming.md: | Instelling | V1 | V1.5 | V2 | |---|---:|---:|---:| | Bodemplaatmodus | 1 — buitentemperatuur | 3 — automatische combinatie | 3 — automatische combinatie | | Inschakel-/bovengrens | 4 °C | 4 °C | 4 °C | | Hysterese / stopdelta | 3 K | 3 K | 3 K |

bodemplaatverwarming.md: Voor V1 is de opgeslagen modus dus 1 . Een eerder waargenomen V1-waarde 2 kwam uit een tijdelijke runtime-override tijdens testen en was niet de opgeslagen V1-configuratie. Die eerdere vergelijking mag daarom niet worden gelezen als “V1 werkt standaard alleen tijdens ontdooien”.

bodemplaatverwarming.md: OpenQuatt sluit hier al op aan: de generatie-default is voor V1 methode 1 en voor V1.5/V2 methode 3, met 4 °C en 3 K als referentiewaarden.

bodemplaatverwarming.md: Regelmethode 3 is niet beschikbaar op V1. OpenQuatt blokkeert deze keuze niet alleen in de web-app, maar ook bij opslaan, backupherstel, automatisch opnieuw toepassen en vlak vóór een Modbus-write.

bodemplaatverwarming.md: Een bestaande waarde 3 op een V1 kan nog wel worden uitgelezen voor diagnose. OpenQuatt behandelt die waarde daar niet als een geldige instelling en schrijft hem niet opnieuw.

bodemplaatverwarming.md: Regelmethode 0 betekent uit . Die waarde blijft herkenbaar bij uitlezen en in bestaande geldige backups, maar wordt bewust niet als nieuwe dropdownkeuze aangeboden.

bodemplaatverwarming.md: De bodemplaatverwarming schakelt in als de buitentemperatuur onder de ingestelde inschakelgrens komt. Uitschakelen gebeurt pas wanneer de buitentemperatuur weer voldoende is gestegen volgens de ingestelde hysterese .

bodemplaatverwarming.md: Voorbeeld: bij een inschakelgrens van 4 °C en een hysterese van 3 K kan de verwarming onder 4 °C inschakelen en weer uitschakelen nadat de buitentemperatuur tot ongeveer 7 °C is gestegen.

bodemplaatverwarming.md: De temperatuurregeling wordt niet direct bij compressorstart actief; er geldt eerst een interne looptijdvoorwaarde. De temperatuurgrens alleen zegt dus niet dat de bodemplaat op dat moment ook daadwerkelijk aan staat.

bodemplaatverwarming.md: De bodemplaatverwarming ondersteunt de buitenunit tijdens een defrost en blijft daarna nog gedurende een interne nalooptijd actief. Een overgang naar stand-by kan die naloop beëindigen.

bodemplaatverwarming.md: Bij deze methode zijn geen temperatuurgrens of hysterese instelbaar.

bodemplaatverwarming.md: ### Methode 3 — Automatische vorst- en ontdooiregeling

bodemplaatverwarming.md: Deze methode combineert temperatuurafhankelijke vorstbeveiliging met ondersteuning tijdens ontdooien.

bodemplaatverwarming.md: Bij normaal verwarmen wordt de bodemplaat rond het vriespunt gebruikt. Tijdens een defrost kan zij ook boven het vriespunt actief zijn, tot de ingestelde bovengrens bij ontdooien . Bij zeer lage buitentemperaturen gelden aanvullende interne voorwaarden.

bodemplaatverwarming.md: Methode 3 gebruikt niet dezelfde instelbare hysterese als methode 1 en is alleen beschikbaar op V1.5 en V2.

bodemplaatverwarming.md: Een eerder opgeslagen V1-profiel met methode 3 wordt niet automatisch opnieuw toegepast en ook niet stilzwijgend naar methode 1 of 2 omgezet.

bodemplaatverwarming.md: Bij backupherstel wordt zo'n ongeldig V1-profiel overgeslagen. Geldige profielen voor andere buitenunits kunnen wel gewoon worden hersteld.

bodemplaatverwarming.md: 1. lees de actuele waarden uit; 2. kies bewust methode 1 of 2; 3. controleer de bijbehorende temperatuurinstellingen; 4. kies Opslaan en toepassen .

bodemplaatverwarming.md: Alleen het openen van het scherm, een taalwissel of het wijzigen van een lokale keuze schrijft niets naar de buitenunit.

bodemplaatverwarming.md: Opslaan en toepassen bewaart het gekozen profiel in OpenQuatt en schrijft de waarden naar het werkgeheugen van de buitenunit. Daarna worden de waarden teruggelezen om te controleren of ze zijn overgenomen.

bodemplaatverwarming.md: De fysieke EEPROM van de buitenunit blijft daarbij ongewijzigd.

bodemplaatverwarming.md: Met Na herstart opnieuw toepassen bewaart OpenQuatt het profiel en biedt het na een herstart opnieuw aan dezelfde herkende buitenunit aan. Zonder die optie valt de buitenunit na een herstart terug op zijn eigen opgeslagen waarden.

crash-telemetry.md: Wanneer gebruiksstatistieken zijn ingeschakeld, bewaart OpenQuatt na een echte ESP32/ESPHome-crash één begrensd technisch crashrapport. Dit rapport wordt na de herstart met QoS 1 en zonder retain gepubliceerd op:

crash-telemetry.md: ```text <usage telemetry topic /<installation-id /crash ```

crash-telemetry.md: Na een MQTT PUBACK wordt de lokale crashkopie gewist. Tot dat moment blijft het begrensde record in flash beschikbaar voor een retry. MQTT QoS 1 kan dezelfde crash opnieuw afleveren wanneer een acknowledgement verloren gaat. Een ontvanger moet daarom dedupliceren op de combinatie van `installation id` en `message id`.

crash-telemetry.md: De MQTT-client voor crashpublicatie wordt door een geïsoleerde worker beheerd. De normale ESPHome-hoofdloop bouwt alleen de begrensde payload op en verwerkt het resultaat. Een trage of vastlopende MQTT-start of -cleanup mag daardoor de verwarmingsregeling of controllerhoofdloop niet blokkeren. Het lokale crashrecord wordt pas gewist nadat de PUBACK is ontvangen én de client volledig is opgeruimd; blijft de cleanup hangen, dan blijft het record behouden voor een retry onder hetzelfde `message id`.

crash-telemetry.md: De payload bevat geen gewone runtime-logs, metingen of regelwaarden. Wel bevat hij de regels uit het ESPHome-crashrapport, het resettype, firmwareversie, releasekanaal, ESPHome-versie, bronrepository, volledige commit-SHA, exact buildtarget, release-manifest-URL indien van toepassing, hardwareprofiel, topologie, verbinding, verbindingsvoorkeur, buildtijd en de volledige ELF-SHA256 van de firmware die het rapport verstuurt. Bij een gecombineerde WiFi- en Ethernetfirmware is `connection` de actuele verbinding (`wifi`, `eth` of `none`) en `connection preference` de ingestelde voorkeur (`auto`, `wifi` of `eth`).

crash-telemetry.md: Bij een abort/assert bevat het rapport ook `Abort details`, wanneer de tekst veilig beschikbaar was. Een assert is een interne controle die de firmware stopt wanneer een verwachte toestand niet klopt. De detailregel kan de functie, het bronbestand, de regel en de gefaalde controle bevatten. Dit helpt wanneer meerdere controles hetzelfde backtrace-adres delen; het bewijst niet vanzelf de onderliggende oorzaak.

crash-telemetry.md: OpenQuatt bewaart daarvoor maximaal 255 tekens per core in vaste buffers in intern RAM die een softwareherstart overleven (284 bytes per core inclusief metadata; 568 bytes op de dual-core ESP32-S3). Iedere core schrijft zijn eigen buffer, zodat gelijktijdige aborts geen gedeelde schrijfbuffer nodig hebben. Bij de volgende boot wordt hiervan een onveranderlijke kopie gemaakt voor het rapport; een nieuwe crash kan de tekst van het vorige rapport zo niet wijzigen. Die kopie kost nogmaals 568 bytes op de ESP32-S3, plus enkele statusbytes. Langere teksten krijgen `[truncated]`; onleesbare, lege of niet bij deze build/core passende details worden weggelaten. Tijdens de abort worden alleen bytes uit intern DRAM gelezen, zonder geheugenallocatie, locks of flashschrijfacties. Tekst in flash of PSRAM wordt overgeslagen. Na de herstart loopt de detailregel mee in hetzelfde begrensde crashrecord, met dezelfde toestemming, publicatie- en retryregels. Er wordt geen gewone logbuffer meegestuurd; abortteksten kunnen wel door de betreffende software ingevulde technische waarden bevatten.

crash-telemetry.md: Deze uitbreiding helpt alleen bij toekomstige aborts/asserts. Oude rapporten, een stroomonderbreking en crashes zonder beschikbare aborttekst krijgen geen extra detailregel. De firmware verwijdert de RAM-geldigheidsmarkering vroeg bij de volgende boot om details van een eerdere crash niet opnieuw te gebruiken. Bij falende flashopslag gevolgd door nog een herstart kan de detailregel daarom verloren gaan; het bestaande ESPHome-crashrecord houdt zijn eigen levenscyclus.

crash-telemetry.md: Bij een Task-WDT bewaart OpenQuatt daarnaast hoe lang het geleden was dat de crashtelemetriecomponent voor het laatst in de hoofdloop draaide. Een lange `Crash telemetry loop heartbeat age` laat zien dat deze component niet meer aan de beurt kwam, maar identificeert geen blokkerende functie of gemiste watchdogtaak. De watchdog-ISR leest hiervoor een eigen atomaire teller en de lockvrije ESP32-systeemtimer; de interne ESP-IDF-taaklijst wordt na vrijgave van haar lock niet opnieuw doorlopen. Het record kost 20 bytes intern RAM, de bootkopie inclusief status 24 bytes en de tijdteller en buildtijd samen 8 bytes. Een ontbrekende, beschadigde of niet bij deze build passende opname wordt weggelaten. Bestaande crashrapporten krijgen deze informatie niet alsnog.

crash-telemetry.md: De tijdvelden hebben bewust verschillende betekenissen:

crash-telemetry.md: - `crash timestamp` is de laatste geldige UTC Unix-tijd die vóór de reset in een RTC-breadcrumb is vastgelegd. Deze wordt normaal iedere 15 seconden vernieuwd, maar kan bij een vastgelopen controllerloop ouder zijn. Het veld is `null` wanneer geen geldige breadcrumb beschikbaar is. - `crash uptime s` is de uptime die bij dezelfde breadcrumb hoorde en is eveneens `null` wanneer de breadcrumb ontbreekt. - `reported at` is de geldige UTC Unix-tijd waarop de MQTT-payload na de herstart is opgebouwd. OpenQuatt wacht hiervoor maximaal 60 seconden op een tijdsync tijdens de huidige boot. Het veld is `null` zonder zo'n sync of wanneer de gesynchroniseerde tijd vóór `crash timestamp` ligt. - `reporting build epoch` is uitsluitend de compileertijd van de rapporterende firmware en mag niet als crash- of ontvangsttijd worden gebruikt.

crash-telemetry.md: Een server-`received at` kan bij retries of een opnieuw afgeleverde MQTT-message veranderen en is daarom evenmin het crashmoment.

crash-telemetry.md: ESPHome geeft in zijn replay aan wanneer de adressen bij een andere firmwarebuild horen. In dat geval staat `captured by reporting build` op `false` en mogen de adressen niet tegen het huidige of een opnieuw gebouwd ELF worden gesymboliseerd.

crash-telemetry.md: Voor normale crashes na een herstart in dezelfde firmware kan een kandidaat-ELF opnieuw worden gebouwd vanuit de opgenomen bronrepository, commit en het exacte target, met de opgenomen ESPHome-versie en buildtijd als aanvullende invoer. Gebruik dit ELF uitsluitend wanneer zijn SHA256 exact gelijk is aan `reporting build id`.

crash-telemetry.md: Voor Heatpump Controller Q-builds bewaart GitHub Actions de exacte symbolen uit dezelfde build als de firmware. Getagde releases krijgen 90 dagen één artifact `openquatt-q-debug-symbols-<tag `. Dev-builds krijgen 7 dagen een uniek artifact `openquatt-q-debug-symbols-<dev-versie `, zodat oudere symbolen beschikbaar blijven wanneer `dev-latest` naar een nieuwere build verschuift.

crash-telemetry.md: Deze symbolen zijn geen GitHub Release-assets. Ieder artifact bevat per Q-target de exacte `firmware.elf`, `openquatt.map` en een `index.json`. Het indexbestand koppelt de bestanden via de ELF-SHA256 rechtstreeks aan `reporting build id`, plus het buildtarget, de broncommit en de gebruikte ESPHome-versie. Andere hardwareprofielen krijgen geen debug-symbolenartifact.

crash-telemetry.md: Bij opt-out bewaart OpenQuatt alleen een kleine pending-tombstone status en publiceert het een lege retained payload zodra de broker bereikbaar is. Deze tombstone verwijdert ook crashwaarden die door oudere firmware retained zijn gepubliceerd; gewone crashberichten zijn niet retained. Alleen een firmware- upgrade verstuurt geen opruimtombstone; bestaande retained waarden worden server-side afgehandeld.

crash-telemetry.md: - Er wordt lokaal één crash bewaard; een nieuwere crash vervangt een nog niet gepubliceerde oudere crash. - Een pending tombstone gebruikt de op dat moment geconfigureerde broker en topicbasis. Migratie over meerdere oude endpoints valt buiten deze versie. - Voor Q-releasebuilds zijn de exacte symbolen 90 dagen beschikbaar en voor Q-dev-builds 7 dagen; daarna blijft reconstructie afhankelijk van de opgenomen buildmetadata. - Wanneer een opnieuw gebouwd ELF niet exact dezelfde SHA256 heeft, blijven de adressen ruwe diagnose-informatie en worden ze niet gesymboliseerd.

dagelijks/controleren.md: Gebruik het scherm Overzicht om kort te controleren of OpenQuatt doet wat je verwacht. Je hoeft daarvoor niet iedere dag instellingen aan te passen.

dagelijks/controleren.md: Begin hier als je wilt weten of alles normaal oogt.

dagelijks/controleren.md: - OpenQuatt is online; - Quatt-data wordt ververst; - flow, aanvoertemperatuur, buitentemperatuur en kamertemperatuur zijn geloofwaardig; - er is geen onverwachte override actief; - de gekozen strategie past bij wat je in huis verwacht.

dagelijks/controleren.md: Zie je hier al vreemde waarden, ga dan niet meteen tunen. Controleer eerst de bronkeuze onder Instellingen → Bronnen / integraties → Sensorselectie en, als je Home Assistant gebruikt, de aangeleverde Home Assistant-bronnen.

dagelijks/controleren.md: De compressor hoeft niet voortdurend te draaien. OpenQuatt kan wachten op warmtevraag, water laten circuleren of een minimale uit-tijd respecteren. Bij Duo hoeven ook niet altijd beide buitenunits actief te zijn. Kijk naar de getoonde status en reden voordat je instellingen wijzigt.

dagelijks/controleren.md: - Zijn bronwaarden niet logisch? Controleer [Bronnen en integraties](../web-app/bronnen.md). - Is het te koud, te warm of schakelt het systeem onrustig? Begin bij [Problemen oplossen](../problemen-oplossen.md). - Wil je begrijpen waarom de regeling een keuze maakt? Gebruik [Diagnose en logboeken](../web-app/diagnose.md). - Wil je prestaties over een langere periode bekijken? Open [Energie en resultaten](../web-app/energie.md).

dagelijks/controleren.md: Verander pas instellingen als je weet welke afwijking je wilt oplossen. Zie [Verwarmen en comfort](verwarmen.md) en [Koelen](koelen.md) voor de dagelijkse keuzes.

dagelijks/koelen.md: Bij watergedragen koeling moet je condens voorkomen. OpenQuatt bewaakt daarvoor onder meer dauwpunt, watertemperatuur en waterdoorstroming. Toestemming om te koelen betekent daarom niet dat de compressor meteen start.

dagelijks/koelen.md: 1. Controleer dat je installatie geschikt is voor koeling en dat de gekozen dauwpuntbron geldige gegevens levert. Zie [Bronnen en integraties](../web-app/bronnen.md). 2. Open Instellingen → Koelen → Dagelijks koelvenster . 3. Zet het venster aan en kies een start- en eindtijd, bijvoorbeeld 08:00–20:00. Sla ieder tijdveld op door het te verlaten of op Enter te drukken. 4. Controleer op Overzicht de koeltoestemming, kamertemperatuur en gewenste kamertemperatuur.

dagelijks/koelen.md: Standaard begint koeling alleen als de kamer ook daadwerkelijk om koeling vraagt. De veiligheidsbewaking blijft altijd gelden. Gebruik je een externe bron voor koeltoestemming, kies die dan bewust bij de [koelinstellingen](../web-app/instellingen.md#koelen).

dagelijks/koelen.md: Binnen het tijdvenster mag OpenQuatt koelen wanneer er koelvraag is en de voorwaarden kloppen. Buiten het venster trekt het de toestemming in. De compressor kan nog kort doorlopen om zijn minimale looptijd af te maken; daarna kan de circulatiepomp nog draaien.

dagelijks/koelen.md: Een venster mag over middernacht lopen. Gelijke start- en eindtijden betekenen dat het venster uitstaat. Na een herstart wacht het schema op geldige netwerktijd.

dagelijks/koelen.md: Controleer dat je tijden na opnieuw openen bewaard zijn en dat Overzicht de verwachte koeltoestemming toont. Kijk daarnaast naar de status en reden: een geldige toestemming hoeft zonder koelvraag niet tot koeling te leiden.

dagelijks/koelen.md: | Wat zie je? | Wat controleer je? | | --- | --- | | Geen koeltoestemming | Staat het venster aan, valt de huidige tijd erin en is de controllerklok geldig? | | Wel toestemming, geen koelvraag | Is de kamer warmer dan de gewenste temperatuur? Rond het setpoint voorkomt een kleine marge steeds aan/uit schakelen. | | Koeling geblokkeerd | Is de dauwpuntbron geldig, is de waterdoorstroming bruikbaar en is het water niet al te koud? Lees de getoonde reden. | | Koeling is net gestopt | De compressor kan een wachttijd hebben voordat hij opnieuw mag starten. |

dagelijks/koelen.md: Blijft de oorzaak onduidelijk, volg [Problemen oplossen](../problemen-oplossen.md) en [Diagnose en logboeken](../web-app/diagnose.md).

dagelijks/koelen.md: Handmatige koeltoestemming kan ook buiten het gekozen venster gelden. Zij schakelt de veiligheidsbewaking niet uit en vereist standaard nog steeds koelvraag van de kamer. Deze keuze verloopt niet vanzelf en kan na een herstart blijven aanstaan; zet haar zelf weer uit wanneer je klaar bent.

dagelijks/koelen.md: - [Instellingen aanpassen](../web-app/instellingen.md#koelen) voor bediening en bronkeuze. - [Koelen: technische werking](../koelen-technisch.md) voor exacte voorwaarden, wachttijden en bronbewaking.

dagelijks/koelen.md: Dauwpunt is de temperatuur waaronder vocht uit de lucht kan condenseren. Een geldige dauwpuntbron helpt OpenQuatt voorkomen dat het koelwater te koud wordt. Zie [Dauwpuntbeveiliging](../web-app/instellingen.md#dauwpuntbeveiliging).

dagelijks/verwarmen.md: OpenQuatt zit tussen je thermostaat en je warmtepomp:

dagelijks/verwarmen.md: - de thermostaat vraagt warmte of koeling; - de warmtepomp maakt die warmte of koeling; - OpenQuatt beslist hoe actief of terughoudend het systeem mag reageren; - de web-app laat zien wat er gebeurt en waar je iets kunt aanpassen; - Home Assistant kan daar optioneel een dashboard en automatisering aan toevoegen.

dagelijks/verwarmen.md: OpenQuatt vervangt je thermostaat niet. Het is de laag die meetwaarden verzamelt, controleert welke bron bruikbaar is en de warmtepomp rustiger en slimmer laat reageren.

dagelijks/verwarmen.md: - OpenQuatt kijkt welke temperatuur- en flowwaarden het echt vertrouwt; - het voorkomt dat het systeem te agressief reageert op kleine schommelingen; - het houdt rekening met grenzen en beveiligingen; - het maakt gedrag zichtbaar in de web-app en, als je die gebruikt, Home Assistant.

dagelijks/verwarmen.md: OpenQuatt kent twee hoofdstrategieën voor verwarmen. Voor de meeste gebruikers is dit de belangrijkste keuze.

dagelijks/verwarmen.md: `Power House` denkt vooral vanuit het huis en het comfort.

dagelijks/verwarmen.md: - hoe koud is het buiten; - hoe ver zit de kamer van het gewenste punt af; - hoeveel warmte heeft het huis dan ongeveer nodig; - hoe snel mag die warmtevraag oplopen of afnemen.

dagelijks/verwarmen.md: - vooral naar kamertemperatuur en comfort kijkt; - wilt dat OpenQuatt meer zelf beslist; - rustige, langere verwarmingsruns prettig vindt; - bij `Duo` wilt dat OpenQuatt zelf de zuinigste geldige combinatie kiest.

dagelijks/verwarmen.md: - `Power House` denkt eerst aan het huis, en pas daarna aan de warmtepomp.

dagelijks/verwarmen.md: Bij Instellingen → Verwarmen → Power House — comfort vind je twee herkenbare onderdelen.

dagelijks/verwarmen.md: Power House berekent hoeveel warmte nodig is om je woning op temperatuur te houden. Met Afkoeling onder gewenste temperatuur kies je hoeveel graden de kamer mag afkoelen voordat Power House extra warmte vraagt. Voorbeeld: je wilt 21,0 °C en stelt 0,2 °C afkoeling in. Dan vraagt Power House extra warmte als de kamer onder 20,8 °C komt. Met 0,4 °C afkoeling gebeurt dat onder 20,6 °C .

dagelijks/verwarmen.md: Met Afremmen boven gewenste temperatuur kies je wanneer Power House warmte gaat terugnemen. Je wilt bijvoorbeeld 20,0 °C en stelt 0,3 °C in: boven 20,3 °C vraagt de regeling minder warmte. Met 1,0 °C begint dat boven 21,0 °C . Hoe verder de kamer boven die grens komt, hoe meer warmte wordt teruggenomen. De app toont de berekende temperatuur. Dit is geen gegarandeerde maximumtemperatuur.

dagelijks/verwarmen.md: Ook zonder extra opwarming kan de warmtepomp draaien om het warmteverlies van je woning te compenseren. Was de kamer langere tijd te koud, dan kan Power House al eerder extra warmte vragen en daarmee nog een tijdje doorgaan terwijl de kamer opwarmt. Langer doorverwarmen staat standaard aan. De warmtepomp kan daardoor bij weinig vraag op laag vermogen doorgaan; een stilstaande warmtepomp wordt hierdoor niet gestart. De verdere afstelling staat onder Geavanceerd .

dagelijks/verwarmen.md: Bij weinig warmtebehoefte kan een draaiende warmtepomp op laag vermogen blijven verwarmen. Langer doorverwarmen staat standaard aan en hoort alleen bij Power House. Je kunt het uitzetten in de web-app onder Instellingen → Verwarmen met Langer doorverwarmen inschakelen , of in Home Assistant met `Power House run extension enabled`. Je kiest een aparte stoptemperatuur en hoeveel de kamer daarna moet afkoelen. De lopende run mag ook bij warmte terugnemen door de comfortregeling doorgaan op laag vermogen. Een stilstaande warmtepomp wordt hierdoor niet gestart. Na elke stop, ook zonder comfortstop, geldt dezelfde afkoelgrens voordat normale vraag opnieuw mag starten.

dagelijks/verwarmen.md: Voorbeeld: je wilt 21,0 °C en stelt bij Stopgrens boven gewenste temperatuur 0,7 °C in. Power House vraagt de warmtepomp dan bij 21,7 °C om te stoppen. Stel je bij Afkoeling na stoppen ook 0,7 °C in, dan kan de warmtepomp bij 21,0 °C of lager weer starten als je woning warmte nodig heeft. De app toont de temperaturen die uit jouw keuzes volgen.

dagelijks/verwarmen.md: De warmtepomp stopt later als hij zijn minimale looptijd nog moet afmaken. Daarna moet hij een minimale tijd uit blijven voordat hij weer kan starten. De radiatoren of vloer kunnen na de stop nog warmte afgeven. De instelling Afkoeling onder gewenste temperatuur begrenst hoe ver je de kamer laat afkoelen voordat opnieuw verwarmen mogelijk wordt. Zie [Langer doorverwarmen instellen](../web-app/instellingen.md#langer-doorverwarmen) voor voorbeelden en uitleg, en [Power House](../power-house.md) voor de technische werking.

dagelijks/verwarmen.md: ### 2. Stooklijnregeling (`Water Temperature Control`)

dagelijks/verwarmen.md: Deze strategie denkt vooral vanuit de gewenste watertemperatuur.

dagelijks/verwarmen.md: - hoe koud is het buiten; - welke aanvoertemperatuur hoort daar ongeveer bij; - zit de echte aanvoer daaronder of daarboven; - hoeveel extra warmtepompvraag is nodig om die aanvoer te volgen.

dagelijks/verwarmen.md: - gewend bent te werken met een stooklijn; - de aanvoertemperatuur centraal wilt zetten; - liever in watergedrag denkt dan in een huismodel; - zelf duidelijk wilt bepalen welke aanvoertemperatuur bij welk weer past.

dagelijks/verwarmen.md: - stooklijnregeling denkt eerst aan het water, en pas daarna aan het huis.

dagelijks/verwarmen.md: Er is geen universeel beste keuze. Kies vooral de strategie die het best past bij hoe jij je systeem bekijkt.

dagelijks/verwarmen.md: - je comfort en kamertemperatuur het belangrijkst vindt; - je zo min mogelijk in stooklijninstellingen wilt denken; - je wilt dat OpenQuatt bij `Duo` veel zelf optimaliseert.

dagelijks/verwarmen.md: - je gewend bent aan weersafhankelijke regeling; - je graag met aanvoertemperaturen werkt; - je liever een klassieke verwarmingsaanpak volgt.

dagelijks/verwarmen.md: Twijfel je? Begin dan met de strategie die het meest logisch voelt, en wissel niet te snel heen en weer. Eerst kijken hoe het systeem zich over langere tijd gedraagt is meestal verstandiger dan direct finetunen.

dagelijks/verwarmen.md: Bij `Power House` kun je na nachtverlaging of langere afwezigheid geleidelijk opwarmen. De functie staat standaard uit. Je thermostaat blijft de gewenste eindtemperatuur bepalen; dit werkt ook met andere thermostaten dan Tado.

dagelijks/verwarmen.md: Zet de functie aan vóór je de thermostaat hoger zet. Bij een nieuw doel van 20,5 °C en een gemeten kamer van 18 °C is het verschil 2,5 °C: groter dan de standaardstartgrens van 1,5 °C. Het eerste vaste tussendoel wordt 18,1 °C. Na bereiken volgt direct een nieuwe stap. Wordt het tussendoel na 45 minuten niet gehaald, dan groeit een aparte boost; het tussendoel blijft staan. Na iedere behaalde stap wordt de boost nul. Het regeldoel blijft begrensd op de thermostaattemperatuur.

dagelijks/verwarmen.md: Alleen inschakelen start geen sessie voor een eerdere thermostaatverhoging. Bij bereiken van het echte thermostaatdoel of na 8 uur neemt de normale regeling over. Opwarmen kan langer duren; een energiebesparing is niet gegarandeerd. De stooklijn gebruikt deze functie niet.

dagelijks/verwarmen.md: Zie [Geleidelijk opwarmen instellen](../web-app/instellingen.md#geleidelijk-opwarmen-na-nachtverlaging) voor de bediening, instellingen en voorbeelden.

dagelijks/verwarmen.md: Bij automatisch verwarmen bekijkt OpenQuatt de frequenties uit de ingelezen standentabel van iedere warmtepomp. Het performancemodel schat bij die frequenties en de buiten- en watertemperatuur hoeveel warmte de unit levert. De regeling kiest daaruit een passende stand; bij `Duo` beoordeelt zij de combinatie van beide units binnen de bestaande inschakel- en wisselvoorwaarden.

dagelijks/verwarmen.md: Zo kunnen extra standen tussen de bestaande meetpunten worden gebruikt. Automatisch verwarmen blijft voorlopig begrensd op 90 Hz . Je ingestelde dag-/stiltegrens en uitgesloten frequenties kunnen die keuze verder beperken. Standen zonder geldige tabel of bruikbare performancegegevens zijn geen nieuwe startkandidaten. Bestaande beveiligingen en wachttijden blijven gelden.

dagelijks/verwarmen.md: Bij `Single` is er een warmtepomp. Bij `Duo` zijn het er twee.

dagelijks/verwarmen.md: Voor de meeste gebruikers is vooral dit belangrijk:

dagelijks/verwarmen.md: - `Single` is eenvoudiger te volgen; - `Duo` hoeft niet altijd beide units tegelijk hard te laten werken; - rustige, langere runs zijn meestal prettiger dan snel op- en afschakelen.

dagelijks/verwarmen.md: Het precieze gedrag hangt af van de gekozen strategie:

dagelijks/verwarmen.md: - bij stooklijnregeling werkt OpenQuatt in de basis rustig op naar `Duo`; - bij `Power House` kijkt OpenQuatt meer naar welke geldige combinatie het beste past en het zuinigst is.

dagelijks/verwarmen.md: - ingewikkelde parameterlijsten te leren; - allerlei instellingen tegelijk te veranderen; - elk klein verschil in het dashboard te willen verklaren.

dagelijks/verwarmen.md: 1. eerst zorgen dat de juiste bronnen gekozen zijn; 2. daarna kijken of het systeem logisch en rustig reageert; 3. pas daarna kleine wijzigingen proberen.

dagelijks/verwarmen.md: Zie [Instellingen aanpassen](../web-app/instellingen.md) voor de bediening in de web-app en [Dagelijkse controle](controleren.md) voor normaal gebruik.

dagelijks/verwarmen.md: De buitenunit voert zijn eigen temperatuurafhankelijke frequentiebegrenzing en beveiligingen uit volgens de ODU-configuratie. De gerealiseerde compressorfrequentie kan daardoor lager zijn dan de gevraagde stand. OpenQuatt kopieert deze ODU-plafonds niet naar een tweede temperatuur-envelop. Het bereik van een prestatietabel is geen zelfstandige bedrijfsgrens: boven 12 °C buitenlucht wordt V1/V1.5 niet door zo'n extra envelop geblokkeerd.

dagelijks/verwarmen.md: OpenQuatt behoudt zijn bestaande flow-, vorst-, waterovertemperatuur-, incident-, start/stop- en defrostbewaking. Dag-/stiltegrenzen en frequentie-uitsluitingen blijven bij automatisch bedrijf gelden. Prestatietabellen worden gebruikt voor vermogensschatting en standkeuze; ontbrekende modelgegevens kunnen de beschikbare modelkandidaten beperken.

dagelijks/verwarmen.md: Ook bij handbediening blijft een warmtepomp in Standby zolang de compressorvraag nul is of een startbewaking de vraag tegenhoudt. Het selecteren van Heating of Cooling geeft op zichzelf geen startvrijgave en wist geen verdiende minimale stilstandtijd.

dashboard/README.md: Gebruik Home Assistant om OpenQuatt te volgen, het dashboard aan je opstelling aan te passen en optionele dynamische bronnen te koppelen.

dashboard/README.md: 1. [Koppel OpenQuatt aan Home Assistant](koppelen.md). Hier staan het koppelvenster van 10 minuten , automatische API-beveiliging en herstel bij koppelproblemen. 2. [Installeer het dashboard](installation.md), als je het meegeleverde dashboard wilt gebruiken. Kies Single of Duo en Nederlands of Engels. 3. [Gebruik het dashboard](dashboard.md) voor dagelijkse controle en diagnose. 4. Voeg alleen wanneer nodig [eigen sensoren](dynamic-sources.md) of [koelbronnen](cooling.md) toe.

dashboard/README.md: De ESPHome-integratie werkt ook zonder dashboard, HACS of optionele packages. Voor alleen de koppeling heb je geen ESPHome Device Builder-app nodig.

dashboard/README.md: Kies een dashboard dat past bij je opstelling en taal:

dashboard/README.md: - [Single · Nederlands](https://github.com/OpenQuatt/home-assistant-openquatt/blob/main/dashboards/single-nl.yaml) - [Single · Engels](https://github.com/OpenQuatt/home-assistant-openquatt/blob/main/dashboards/single-en.yaml) - [Duo · Nederlands](https://github.com/OpenQuatt/home-assistant-openquatt/blob/main/dashboards/duo-nl.yaml) - [Duo · Engels](https://github.com/OpenQuatt/home-assistant-openquatt/blob/main/dashboards/duo-en.yaml)

dashboard/README.md: De dashboardbestanden en Home Assistant-packages hebben een eigen releasecyclus. De actuele bron staat in [OpenQuatt/home-assistant-openquatt](https://github.com/OpenQuatt/home-assistant-openquatt). Deze pagina helpt je kiezen en gebruiken; haal YAML en packages altijd uit die repository.

dashboard/installation.md: Op deze pagina vind je de dashboardbestanden voor OpenQuatt in Home Assistant. Volg voor een nieuwe installatie deze volgorde:

dashboard/installation.md: 1. Rond Quick Start af via `http://openquatt.local`. 2. [Koppel OpenQuatt via de ESPHome-integratie](koppelen.md). 3. Installeer de twee vereiste dashboardkaarten via HACS. 4. Importeer het dashboardbestand dat bij je opstelling past.

dashboard/installation.md: Kies het bestand dat past bij je opstelling en voorkeurstaal:

dashboard/installation.md: - [Single · Nederlands](https://github.com/OpenQuatt/home-assistant-openquatt/blob/main/dashboards/single-nl.yaml) - [Single · Engels](https://github.com/OpenQuatt/home-assistant-openquatt/blob/main/dashboards/single-en.yaml) - [Duo · Nederlands](https://github.com/OpenQuatt/home-assistant-openquatt/blob/main/dashboards/duo-nl.yaml) - [Duo · Engels](https://github.com/OpenQuatt/home-assistant-openquatt/blob/main/dashboards/duo-en.yaml)

dashboard/installation.md: Gebruik `duo` voor Duo en `single` voor Single. Kies daarna `nl` of `en`.

dashboard/installation.md: Open het gekozen bestand, kopieer de volledige inhoud en plak die later in de Raw configuration editor van Home Assistant.

dashboard/installation.md: ## OpenQuatt via ESPHome toevoegen aan Home Assistant

dashboard/installation.md: Volg eerst [OpenQuatt koppelen aan Home Assistant](koppelen.md). Daar staan het koppelvenster van 10 minuten, automatische API-beveiliging en de instructie om pas na het aanmaken van de entiteiten een area toe te wijzen. Deze stap is ook nodig als je geen dashboard gebruikt.

dashboard/installation.md: De dashboards gebruiken twee custom dashboardkaarten die niet standaard in Home Assistant zitten:

dashboard/installation.md: | Dashboardkaart | Gebruikt voor | | --- | --- | | [Mini Graph Card](https://github.com/kalkih/mini-graph-card) | Compacte grafieken bij actuele meetwaarden | | [ApexCharts Card](https://github.com/RomRider/apexcharts-card) | Uitgebreide temperatuur-, vermogen- en statusgrafieken |

dashboard/installation.md: Installeer beide kaarten bij voorkeur via [HACS](https://www.hacs.xyz/docs/use/download/download/):

dashboard/installation.md: 1. Open HACS in de zijbalk van Home Assistant. 2. Zoek naar `Mini Graph Card`, open het resultaat en kies Downloaden . 3. Zoek naar `ApexCharts Card`, open het resultaat en kies Downloaden . 4. Herstart Home Assistant als HACS aangeeft dat dit nodig is. 5. Vernieuw de dashboardpagina volledig. Wis zo nodig de browsercache of herlaad de Home Assistant-app.

dashboard/installation.md: HACS registreert de JavaScript-resources normaal automatisch. Controleer bij problemen onder Instellingen - Dashboards - menu met drie puntjes - Resources of deze modules aanwezig zijn:

dashboard/installation.md: ```text /hacsfiles/mini-graph-card/mini-graph-card-bundle.js /hacsfiles/apexcharts-card/apexcharts-card.js ```

dashboard/installation.md: Zie je het menu Resources niet, schakel dan eerst Geavanceerde modus in via je Home Assistant-gebruikersprofiel.

dashboard/installation.md: 1. Open Home Assistant. 2. Ga naar Instellingen - Dashboards . 3. Maak bij voorkeur een nieuw leeg dashboard aan of open een bestaand handmatig beheerd dashboard. 4. Open het dashboard en daarna het menu met de drie puntjes. 5. Kies Raw configuration editor . 6. Plak de inhoud van het gekozen YAML-bestand. 7. Sla op en laad het dashboard opnieuw.

dashboard/installation.md: - Controleer of je echt het juiste `single`- of `duo`-bestand hebt. - Controleer of je de volledige YAML hebt geplakt. - Controleer of de OpenQuatt-entiteiten al in Home Assistant bestaan. - Controleer of de entity-ID's beginnen met `openquatt ` en niet met een area-prefix zoals `zolder openquatt `. - Krijg je `Custom element doesn't exist: mini-graph-card` of `Custom element doesn't exist: apexcharts-card`, controleer dan of beide kaarten in HACS zijn gedownload en bij Resources staan. - Zijn alleen de grafieken leeg, controleer dan onder Ontwikkelaarstools - Statussen of de gebruikte `sensor.openquatt ...`-entiteiten bestaan en historie opbouwen.

dashboard/installation.md: Als Home Assistant de area al in de entity-ID's heeft verwerkt, zijn er twee herstelroutes:

dashboard/installation.md: 1. Hernoem de betrokken entity-ID's in Home Assistant en verwijder alleen de area-prefix. Wijzig bijvoorbeeld `sensor.zolder openquatt flow` in `sensor.openquatt flow`. De area zelf mag daarna toegewezen blijven. 2. Is dit nog een verse installatie zonder gebruikte historie of automatiseringen, verwijder OpenQuatt dan uit Home Assistant en voeg het opnieuw toe zonder area. Wacht tot de entiteiten bestaan en wijs daarna de area toe.

dashboard/installation.md: Pas niet de dashboard-YAML aan naar een specifieke area. Zo'n dashboard werkt dan alleen voor die ene Home Assistant-installatie.

dashboard/installation.md: De dashboardinstallatie is nu klaar. Voeg alleen packages toe als je eigen Home Assistant-sensoren wilt doorgeven aan OpenQuatt:

dashboard/installation.md: - [Eigen sensoren gebruiken](dynamic-sources.md) - [Koelbronnen gebruiken](cooling.md)

dashboard/installation.md: Dashboardbestanden en packages worden onderhouden in [OpenQuatt/home-assistant-openquatt](https://github.com/OpenQuatt/home-assistant-openquatt). De koppel- en dashboardinstallatiehandleiding op deze site wordt bij de firmwaredocumentatie onderhouden.

dashboard/installation.md: ## Optioneel: dynamische bronselectie via Home Assistant

dashboard/installation.md: Volg [Eigen sensoren gebruiken](dynamic-sources.md) voor installatie en configuratie van het optionele bronpakket.

dashboard/installation.md: ## Optioneel: dynamische koelbronnen via Home Assistant

dashboard/installation.md: Volg [Koelbronnen gebruiken](cooling.md) voor installatie en configuratie van het optionele koelpakket.

dashboard/koppelen.md: Rond eerst Quick Start af via `http://openquatt.local`. Home Assistant is optioneel: OpenQuatt werkt ook zelfstandig via de web-app. Na het koppelen kun je de entiteiten gebruiken voor monitoring en automatisering, met of zonder het OpenQuatt-dashboard.

dashboard/koppelen.md: [!IMPORTANT] Bij de eerste koppeling heeft Home Assistant maximaal 10 minuten na het opstarten om de beveiligde ESPHome-verbinding automatisch in te stellen. Je hoeft geen API-key te maken of te kopiëren; de web-app toont de sleutel nooit. Is OpenQuatt al langer ingeschakeld, bijvoorbeeld doordat Quick Start langer duurde? Zet de controller kort uit en weer aan en rond de koppeling binnen 10 minuten af. Doe dit één keer; meerdere snelle power-cycles achter elkaar kunnen een factory reset activeren. Een bestaande koppeling blijft behouden na een firmware-update, herstart en stroomonderbreking. Daarvoor geldt het koppelvenster niet. Het Wi-Fi-instelvenster staat hier los van.

dashboard/koppelen.md: ## OpenQuatt via ESPHome toevoegen aan Home Assistant

dashboard/koppelen.md: OpenQuatt draait al op ESPHome-firmware. Je hebt alleen de ingebouwde ESPHome-integratie nodig; de ESPHome Device Builder-app is niet nodig om OpenQuatt te koppelen.

dashboard/koppelen.md: [!IMPORTANT] Selecteer bij de eerste toevoeging nog geen Home Assistant-area. Het standaarddashboard verwacht entity-ID's zoals `sensor.openquatt flow`. Een area bij de eerste toevoeging kan een prefix toevoegen, zoals `sensor.zolder openquatt flow`. Wacht tot de entiteiten zijn aangemaakt en wijs daarna pas een area toe.

dashboard/koppelen.md: 1. Zorg dat OpenQuatt en Home Assistant op hetzelfde lokale netwerk bereikbaar zijn en dat het koppelvenster nog open is. 2. Open Instellingen - Apparaten & diensten in Home Assistant. 3. Staat OpenQuatt bij Ontdekt , kies dan Configureren . 4. Verschijnt het apparaat niet, kies Integratie toevoegen - ESPHome . 5. Vul `openquatt.local` of het IP-adres van OpenQuatt in. Laat de API-poort op `6053` staan. 6. Laat Home Assistant de beveiligde verbinding automatisch instellen. Vraagt Home Assistant toch om een API-encryptiesleutel? Ga naar [problemen met koppelen](#problemen-met-koppelen); de sleutel is niet uit de web-app te kopiëren. 7. Rond de configuratie af zonder een area te selecteren. 8. Controleer bij het OpenQuatt-apparaat of de entiteiten verschijnen en waarden ontvangen. Wijs daarna eventueel een area toe. 9. Controleer in de OpenQuatt web-app bij Instellingen - Systeem - Toegang & Beveiliging dat API-encryptie actief is.

dashboard/koppelen.md: Controleer eerst of de web-app bereikbaar is. Voeg daarna ESPHome handmatig toe met het IP-adres. Automatische ontdekking en bereikbaarheid van de API zijn verschillende zaken; het ontbreken van een melding betekent niet dat de controller offline is.

dashboard/koppelen.md: Zet de controller één keer kort uit en weer aan. Voeg hem binnen 10 minuten toe aan Home Assistant. Een gewone herstart wist een bestaande API-sleutel niet: deze stap helpt bij een eerste koppeling zonder opgeslagen sleutel, niet bij een onbekende bestaande sleutel.

dashboard/koppelen.md: ### Home Assistant vraagt om een API-key of heeft een oude sleutel

dashboard/koppelen.md: Een bestaande sleutel wordt bij opstarten niet vervangen. Kun je niet koppelen doordat de sleutel onbekend is of niet overeenkomt? Volg [API-beveiliging resetten](../web-app/herstel.md#api-beveiliging-resetten). Daar staat hoe je de sleutel wist via de herstelpagina, of via de instellingen als je met een gebruikersnaam en wachtwoord op de webinterface bent ingelogd. Ook vind je daar uitleg over de eventuele melding in Home Assistant om de oude sleutel te verwijderen.

dashboard/koppelen.md: Na de reset en herstart heeft Home Assistant opnieuw 10 minuten om encryptie in te stellen. Controleer daarna dat API-encryptie actief is; alleen bereikbaarheid bewijst dit niet. Een factory reset is hiervoor niet nodig.

dashboard/koppelen.md: Zie [Area was al geselecteerd](installation.md#area-was-al-geselecteerd). Je hoeft geen API-beveiliging te resetten om entity-ID's te herstellen.

dashboard/koppelen.md: - [Dashboard installeren](installation.md): benodigde kaarten en Single/Duo-dashboard. - [Eigen sensoren gebruiken](dynamic-sources.md): optionele bronnen vanuit Home Assistant. - [Koelbronnen gebruiken](cooling.md): optionele dauwpuntbronnen. - [Home Assistant-overzicht](README.md): alle vervolgstappen op één plek.

dashboardoverzicht.md: De dashboardhandleiding staat nu op [Dashboard gebruiken](dashboard/dashboard.md).

dashboardoverzicht.md: Deze oude link blijft beschikbaar voor bestaande bladwijzers. De dashboardbestanden en Home Assistant-packages staan in [OpenQuatt/home-assistant-openquatt](https://github.com/OpenQuatt/home-assistant-openquatt).

defrost.md: Onder Instellingen buitenunit → Ontdooien staan live metingen en een handmatige aanvraag per HP. De buitenunit blijft eigenaar van de ontdooicyclus. OpenQuatt stuurt geen eigen compressorfrequentie, ventilator of vierwegklep tijdens die cyclus.

defrost.md: De UI scheidt status en handmatige bediening, één methodekeuze met korte uitleg en ingeklapte Technische metingen . De keuze blijft een concept tot Toepassen en de aparte bevestiging; de uitgelezen methode blijft zichtbaar.

defrost.md: Het i naast Ontdooimethode licht de ondersteunde methoden van deze variant toe, inclusief de grenzen van de startvoorspelling. Interne ODU-kwalificatie blijft leidend; de uitleg toont geen gegarandeerde aftelling of universele drempels.

defrost.md: - Laad de actuele parameters uit de aangesloten ODU; voorbeeldwaarden zijn geen defaults. - Een handmatige aanvraag vereist verse meetwaarden, een bekende ODU, ODU-gestuurde defrost, een draaiende compressor in verwarmen, geldige actuele flow en geen blokkerende incidenten of servicetaak. Bij Duo mag de andere HP niet bezig of onbekend zijn. - Na bevestiging wordt eenmaal een ontdooiaanvraag verzonden. Een verloren antwoord veroorzaakt geen automatische herhaling. De terugmelding van de werkmodus bevestigt acceptatie; alleen de ontdooistatus niet. - Alleen de ontdooimethode kan per HP worden gewijzigd. De mogelijkheden zijn variantafhankelijk: V1 ondersteunt 0, 1 en 3; V1.5 en de bestaande V2-profielen behouden 0, 1, 3 en 4 . De gereserveerde modus is niet selecteerbaar. Vereist zijn verse identiteit/telemetrie, stilstaande compressor, geen actieve/aangevraagde defrost en geen incident of conflicterende serviceactie. Vóór schrijven wordt de actuele methode opnieuw gelezen; wijkt deze af van de getoonde waarde, dan eerst opnieuw laden. Er wordt precies één waarde geschreven en daarna teruggelezen; alleen een overeenkomende readback geldt als succes. Een onzeker antwoord wordt niet meteen herhaald of teruggedraaid. - Na herstart opnieuw toepassen bewaart optioneel per HP alleen de methode en de bijbehorende ODU-identiteit in NVS. Hertoepassing wacht op verse identiteit, een stilstaande compressor en dezelfde veiligheidsvrijgave; een andere variant of control-board-identiteit blokkeert herstel. Opslagfouten worden gemeld en mogen niet als geslaagde toepassing worden getoond. Zonder deze optie wordt de bewaarde methode niet automatisch hersteld. Andere defrostparameters blijven alleen-lezen. - Bij opslag wordt automatische hertoepassing eerst duurzaam geblokkeerd. Alleen een volledig bevestigde opslag met deze optie aan verleent opnieuw toestemming. Een fout ná die blokkering kan de oude toestemming na een herstart niet terugbrengen. Mislukt al de eerste opslag van de blokkering, dan kan OpenQuatt dit niet garanderen: de interface meldt dat de oude keuze na een herstart kan terugkomen. Sla de keuze opnieuw op en controleer de bevestiging. Oudere profielen zonder bevestigde toestemming worden na een upgrade niet automatisch toegepast; bevestig de optie opnieuw als je haar wilt blijven gebruiken. - V1 ondersteunt interval-/trendmethoden (waaronder methode 3), maar niet de V1.5 mode-4-regeling op `Ta − Tevap`. Een uitgelezen methode 4 op een V1 mag daarom niet als dezelfde methode worden geïnterpreteerd of opnieuw worden toegepast. De backend blokkeert dit ook buiten de UI om. Onbekende identiteiten kunnen niet schrijven. - Tijdens wachten/ontdooien worden normale mode- en niveaucommando's vastgehouden. Veiligheidsstops blijven mogelijk. - Een stopverzoek, ook `Force CM0`, wacht in CM1 met normale circulatie zolang de ODU of actuator nog actief is. De bestaande minimumlooptijd en defrosthold blijven gelden; CM0 volgt pas na stilstand. Veiligheidsstops worden hierdoor niet uitgesteld. - Start de cyclus niet binnen 210 seconden, dan gaat de regeling pas na verse niet-actieve terugmelding verder. Na een actieve cyclus moeten beide terugmeldingen opnieuw niet-actief zijn. Vervolgens wordt de actuele gewenste werkmodus gestuurd, ook wanneer de warmtevraag inmiddels is verdwenen. Dit is geen bevestiging van fysieke uitvoering van die normale modewrite. - Herstart of communicatieverlies wist meetzekerheid en lokale historie. Een nog actieve ODU-cyclus wordt opnieuw herkend. Incidentstops blijven ook bij herstart leidend.

defrost.md: De API gebruikt bestaande webauthenticatie, origincontrole en CSRF voor acties. HTTP en Modbus delen alleen een kleine gesynchroniseerde snapshot; regeling en Modbus-transities lopen op de hoofdloop. Het optionele NVS-profiel wijzigt geen EEPROM-persistentie in de buitenunit en start nooit een handmatige defrostcyclus.

defrost.md: ## Telemetrie-ontwerpkeuze: vasthouden bij stale, stoppen bij langdurige blindheid

defrost.md: - Zolang mode-/defrostterugmeldingen vers zijn (30 s) volgt de regeling de ODU. Is de telemetrie stale maar is er geen bewezen defrost actief of aangevraagd, dan blijft het vorige compressorcommando staan; gewone demandwijzigingen wachten. Dit is bewust conservatief: een ongemerkt lopende ODU-cyclus mag niet door een normale write worden verstoord. Andere ODU-serviceoperaties kunnen de normale polling tijdelijk pauzeren; daarom is dit als contracttest vastgelegd. - Pas na 90 seconden zonder geldige mode-/defrostmeting volgt een veiligheidsstop via `telemetry fault`. Transportverlies zelf gaat elders sneller fail-closed; deze 30/90 s-keuze vervangt dat niet.

defrost.md: OpenQuatt leest de actuele instellingen op aanvraag uit. Aanvullende instellingen voor methode 4 worden alleen gelezen voor varianten die deze methode ondersteunen. Er is geen periodieke scan van het buitenunitgeheugen.

defrost.md: - Mode 0: geselecteerde verdampertemperatuurdrempel en geschatte lokale kwalificatietijd. Het interne adaptieve interval en de uitzonderingen daarop zijn niet volledig bekend. - Mode 1: verdampertemperatuurdrempel; geen exacte aftelling voor de nog onduidelijke 45-/50-minutenlogica. - Mode 2: gereserveerd; geen instelbare strategie. - Mode 3: beperkte diagnostiek, geen reconstructie van interne trendhistorie. - Mode 4: parameterafhankelijke `Ta - Tevap`-drempel en normale interval-/looptijdparameters, alleen op de varianten die deze methode implementeren. V1.5 en beide onderzochte V2-varianten hebben hiervoor een gevuld eigen parameterprofiel; de waarden verschillen per variant en worden daarom live uitgelezen. Dit omvat niet alle interne startpaden.

defrost.md: Lokale looptijden beginnen bij waarneming en kunnen na een herstart korter zijn dan de werkelijke ODU-looptijd. De tijdschalen van de interne duurbegrenzingen zijn niet volledig bekend: de benodigde eindbevestiging blijft daarom onbekend. Een mogelijke maximale-duur-eindreden blijft een afleiding, nooit een bewezen oorzaak.

defrost.md: Handmatig ontdooien en defrostmethode 4 zijn twee verschillende zaken. De handmatige actie vraagt één extra cyclus aan; die blijft ook voor V1 beschikbaar wanneer alle normale veiligheidsvoorwaarden kloppen. De methodekeuze bepaalt daarentegen hoe de buitenunit normale ontdooicycli kwalificeert. De beschikbare methoden verschillen per buitenunitvariant.

defrost.md: De V1.5 heeft aanvullende mode-4-instellingen voor het verschil tussen buitentemperatuur en verdampingstemperatuur. Die uitbreiding ontbreekt op V1. Ook wanneer de actieve methode op mode 0 staat, kan V1.5 eigen instellingen voor mode 4 hebben. Mode 4 op V1.5 gebruikt het eigen V1.5-profiel; er hoeft en mag geen V2-profiel naar de V1.5 worden gekopieerd.

defrost.md: Ook beide ondersteunde V2-varianten hebben een eigen mode-4-profiel en staan standaard op mode 4. Oudere en nieuwere V2-buitenunits gebruiken daarbij niet exact dezelfde Ta−Tevap-drempels. OpenQuatt leest daarom altijd de actuele instellingen van de aangesloten buitenunit en gebruikt geen generiek V2-profiel.

defrost.md: V1 heeft daarnaast niet de V1.5-opties voor afdruiptijd en ventilatorbijschakeling op hoge druk tijdens ontdooien; OpenQuatt presenteert die daarom niet als V1-capability.

defrost.md: Voor vrijgave: normale en handmatige cyclus, vraag weg tijdens defrost, gemiste ACK, 210-seconden-timeout, communicatieverlies/herstel, reboot tijdens defrost, incidentstop, Duo-overlap en de tijdschalen. Na pompwijzigingen opnieuw vereist: CM0→forced-defrost, flow onder/boven de grens, demandverlies tijdens defrost, lost ACK, reconnect en Duo. Controleer daarbij interne heap, grootste vrije blok en stackmarges onder gelijktijdige web/API/HA/MQTT/Modbus-belasting. Een geslaagde compile is daarvoor geen vervanging.

defrost.md: Expertwijzigingen aan algoritme of drempels zijn conform fase 3 van issue #733 pas aan de orde na praktijkvalidatie. Temperatuurgrenzen, intervallen, maximale duur, compressorfrequenties en overige defrostparameters worden niet geschreven; de UI toont geen invoervelden hiervoor.

development/control-replay-firmware.md: Dit document trekt het concept achter de `Beslislog` scherper. Het doel is niet om een firmwarelog te tonen, maar om gebruikers en support te laten begrijpen:

development/control-replay-firmware.md: - wat het systeem zag; - welke keuze de controller maakte; - waarom die keuze logisch was; - wat het systeem daarna doet; - of actie nodig is.

development/control-replay-firmware.md: Dit is het functionele contract tussen de firmware-eventbuffer en de web-app. De huidige eventnamen en serialisatie staan in `components/openquatt decision log/`; de gebruikersweergave staat in `openquatt/web/js/src/features/control-replay- .js`. Controleer beide bij een contractwijziging. De sectie met aanbevolen uitbreidingen is nadrukkelijk geen toegezegde roadmap.

development/control-replay-firmware.md: De controller blijft eigenaar van de control mode. De UI gebruikt `CM0`, `CM1`, `CM2`, `CM3`, `CM4`, `CM5`, `CM98` en `CM100` alleen als context of kleine supportbadge.

development/control-replay-firmware.md: Log betekenisvolle systeemkeuzes, niet elke interne modewissel.

development/control-replay-firmware.md: - Wel tonen: `Warmtepomp gestart`, `Twee warmtepompen actief`, `Koeling begrensd`, `Vorstbescherming actief`, `CV ondersteunt`, `Start uitgesteld`. - Niet als hoofdregel tonen: `CM2 actief`, `CM5 actief`, `CM98 actief`. - Wel in details tonen: `Control mode: CM98`.

development/control-replay-firmware.md: Alle tekst voor gebruikers hoort in de web-UI. Firmware levert codes, compacte waarden en timing.

development/control-replay-firmware.md: De huidige firmware-aanpak is een eventbuffer. Dat is goed voor v1. De UI mag daaruit periodes en samenvattingen afleiden.

development/control-replay-firmware.md: ```text seq uint32 uptime s uint32 epoch s derived when time is valid event type uint8 enum subject uint8 enum reason code uint8 enum severity uint8 enum control mode uint8 from state uint8 enum to state uint8 enum value a int16 event-specific value b int16 event-specific threshold a int16 event-specific duration s uint16 optional flags uint8 bitfield, optional ```

development/control-replay-firmware.md: - `event type` zegt wat gebeurde. - `reason code` zegt waarom dit de primaire reden was. - `control mode` is context. - `duration s` hoort op clear/stop-events wanneer de firmware de starttijd kent. - UI groepeert herhaling en maakt `STATE SPAN`-achtige weergave uit start/stop-paren.

development/control-replay-firmware.md: Bij `hp availability change` naar `blocked` met reason `min rest active` bevat `threshold a` de bij deze overgang resterende minimale uit-tijd in seconden (naar boven afgerond, verzadigd op 32767). `value a` blijft de primaire incident-ID; `value b` blijft het aantal actieve meldingen. Een informatieve ODU-status kan naast deze pauze bestaan. Alleen als de incident-engine starten toestaat, de gepubliceerde unit gestopt/online is en geen andere start- of stopbeveiliging ingrijpt, wordt deze reden gebruikt. De regelgates blijven ongewijzigd. Bestaande records zonder reden of tijd blijven onbekend, behalve het reeds ondersteunde exacte stopbevestiging/beschikbaarheids-paar. Recordformaat, flashversie en configuratie blijven gelijk; geen migratie nodig.

development/control-replay-firmware.md: Nieuwe automatische verwarmstops gebruiken append-only reason-codes 75–90 uit `components/openquatt decision log/OpenQuattHeatingStop.h`. Ze onderscheiden Power House-vraag nul, laaglast, comfortstop en vastgehouden comfortstop; stooklijn-waterstop, stooklijn-laaglast en duo→single; ongeldige regelinputs, elektrische begrenzing, geen toegestane kandidaat en centrale stopbeveiligingen. Een centrale pauze zonder vastgelegde specifieke oorzaak blijft generiek; bestaande override-, vorst- en vraag-beëindigd-codes behouden hun wirewaarden. Een optimalisatiekeuze betekent niet noodzakelijk dat de warmtevraag is gedaald.

development/control-replay-firmware.md: Een `source stop` met `FLAG RAW VALUE VALID` krijgt direct ervoor drie `heating stop context`-records, met dezelfde bron, reden en mode. De bestaande 24-byte flashrecords, versie en ringbuffer blijven ongewijzigd. `source stop` houdt `value a` als vorige compressorstand. De context gebruikt:

development/control-replay-firmware.md: | `flags` | `value a` | `value b` | `threshold a` | | --- | --- | --- | --- | | 1: vermogen | Basisregelvraag W | Effectieve regelvraag W | Laatst gemeten HP-warmtevermogen vóór stop W | | 2: kamer | Kamer bij beslissing °C × 100 | Herstartgrens °C × 100 | Stopvoorwaarde °C × 100 | | 3: water | Aanvoer bij beslissing °C × 100 | Waterherstartgrens °C × 100 | Waterstopgrens °C × 100 |

development/control-replay-firmware.md: Voor `ph low load` bevat record 3 de laaglast-startgrens en stopgrens in W; `value a` is onbekend. `duration s` op alle contextrecords is de leeftijd van de oorspronkelijke beslissing bij het uitsturen van de stopopdracht, verzadigd op 65535 s. `INT16 MIN` betekent onbekend; overige waarden verzadigen op ±32767 en worden in de UI als grenswaarden weergegeven. Een basisregelvraag omvat reeds de geselecteerde huis-/externe vraag en kamercorrectie; hij is niet de onbewerkte HouseLine.

development/control-replay-firmware.md: De eerste stopbeslissing blijft behouden tijdens uitgestelde stops en wordt ingetrokken zodra de strategie opnieuw warmte vraagt. Latere centrale beveiligingen gaan voor en krijgen hun eigen context. Koelstops en handmatige bediening behouden hun bestaande contract. De UI koppelt uitsluitend drie opeenvolgende contextrecords met passende sequence, bron, reden, mode en leeftijd. Bij afgebroken historie of tussenliggende events blijven de waarden onbekend. Contextrecords zijn niet zichtbaar als losse beslissingen en verhogen geen stop-/starttellers. Herstartvoorwaarden zijn uitleg bij een stop en genereren geen extra stoprecords.

development/control-replay-firmware.md: Een verwarmstop gebruikt hierdoor vier archiefrecords in plaats van één. De vaste capaciteit van 5120 records blijft gelden; bij veel gebeurtenissen kan de effectieve historieduur korter worden dan de maximale zeven dagen. Er zijn twee vaste strategiesnapshots van maximaal 24 bytes, zonder nieuwe heapallocaties.

development/control-replay-firmware.md: | Event type | Subject | Doel in UI | Bron | | --- | --- | --- | --- | | `source start` | `HP1` / `HP2` | Warmtepomp gestart | thermal actuator | | `source stop` | `HP1` / `HP2` | Warmtepomp gestopt | thermal actuator | | `topology change` | `HP1` / `HP2` / `BOTH` | Een of twee warmtepompen actief | thermal actuator | | `decision hold` | `HP1` / `HP2` / `SYSTEM` | Start/wissel tijdelijk uitgesteld | thermal actuator | | `decision blocked` | `CV` / `SYSTEM` | Actie niet toegestaan | boiler/control guard | | `defrost seen start` | `HP1` / `HP2` | Ontdooien gestart | thermal actuator | | `defrost seen clear` | `HP1` / `HP2` | Ontdooien klaar | thermal actuator | | `cooling limited` | `COOLING` | Koeling begrensd of gestopt | cooling strategy | | `cooling released` | `COOLING` | Koeling weer vrijgegeven | cooling strategy | | `sticky pump run` | `PUMP` | Pompbescherming uitgevoerd | supervisory | | `boiler assist start` | `CV` | CV ondersteunt tijdelijk | boiler control | | `boiler assist stop` | `CV` | CV-ondersteuning gestopt | boiler control | | `attention pattern` | `SYSTEM` / bron | Patroon vraagt aandacht | decision log | | `frost protection start` | `SYSTEM` | Vorstbescherming actief | supervisory | | `frost protection clear` | `SYSTEM` | Vorstbescherming gestopt | supervisory | | `candidate blocked` | `HP1` / `HP2` | Startaanvraag tijdelijk geblokkeerd | thermal actuator | | `flow hold start` | `SYSTEM` | Voorloop, naloop of flow-hold gestart | supervisory | | `flow hold clear` | `SYSTEM` | Voorloop, naloop of flow-hold klaar | supervisory | | `incident start` / `incident clear` / `incident acknowledged` | `HP1` / `HP2` | Levenscyclus van een HP-incident | incident manager | | `hp availability change` | `HP1` / `HP2` | Beschikbaar, verdacht, offline, gestoord of herstellend | incident manager | | `hp start confirmed` / `hp stop confirmed` | `HP1` / `HP2` | Fysieke terugmelding na een commando | incident manager | | `control mode change` | `SYSTEM` | Betekenisvolle modeovergang, waaronder CM4 | supervisory | | `boiler fallback start` / `boiler fallback stop` | `CV` | Ketel-only foutfallback gestart of gestopt | supervisory / boiler control |

development/control-replay-firmware.md: Voor `boiler fallback start` en `boiler fallback stop` bevat `cm` de actuele control mode, `value a` de aanvoertemperatuur × 10 en `value b` of de keteluitvoer tijdens de rolwisseling fysiek continu bleef. Alleen `control mode change` gebruikt `value a` en `value b` als vorige en volgende control mode.

development/control-replay-firmware.md: | Event type | Waarom toevoegen | Standaard zichtbaar? | | --- | --- | --- | | `runtime balance choice` | Uitleg waarom HP1 of HP2 gekozen is | Alleen bij startdetail | | `cooling request start` / `cooling request stop` | Koelvraag los van HP-aan/uit begrijpen | Nee, context/grafiek | | `service mode start` / `service mode stop` | CM100 supportcontext | Alleen support/service | | `sensor fallback start` / `sensor fallback clear` | Uitleg bij fallbackwaarden | Ja bij limited/attention |

development/control-replay-firmware.md: Mijn advies: voeg de resterende v2-events niet in een keer toe. De eerste slice is `candidate blocked` en `flow hold start/clear`, omdat die de meeste "waarom gebeurt er niets?" vragen beantwoorden.

development/control-replay-firmware.md: | Reason code | Betekenis voor gebruiker | Severity default | | --- | --- | --- | | `keep current` | Huidige keuze blijft logisch | `normal` | | `hold active` | Wissel bewust uitgesteld | `limited` of `normal` | | `defrost hold` | Ontdooien rustig laten verlopen | `normal`/`limited` | | `better heat` | Twee pompen of extra vermogen past beter | `normal` | | `soft guard` | Veilige marge bewaakt | `limited` | | `less power` | Minder vermogen nodig | `normal` | | `no candidate` | Geen veilige beschikbare kandidaat | `limited` | | `defrost boost` | Andere bron helpt tijdens defrost | `normal` | | `runtime lead` | Draaiurenbalans kiest bron | `normal` | | `single topology` | Installatie heeft maar een bron | `normal` | | `oil return hold` | Compressorherstel beschermen | `limited` | | `min rest active` | Minimum rusttijd loopt nog | `limited` | | `start stop rate high` | Veel starts/stops gezien | `attention` | | `sticky protection` | Pompbescherming na stilstand | `normal` | | `boiler assist` | CV helpt of is geblokkeerd | `normal`/`limited` | | `dew stop` | Koeling stopt door dauwpuntmarge | `limited` | | `cooling limiter` | Koeling tijdelijk zachter | `limited` | | `sensor fallback` | Sensorwaarde fallback gebruikt | `attention` | | `frost protection` | Vorstbescherming door circulatie | `limited` | | `flow preflow` | Waterflow opbouwen voor start | `limited` | | `flow postflow` | Pomp draait kort na voor stop/standby | `normal` | | `flow too low` | Waterflow te laag voor compressorstart | `limited` | | `candidate in rest` | Kandidaat wacht op minimum rusttijd | `limited` | | `candidate in defrost` | Kandidaat is bezig met defrost | `limited` | | `candidate unavailable` | Kandidaat technisch niet beschikbaar | `limited` | | `hp fault` | Bevestigde HP-storing | `fault` | | `hp protection` | HP-beveiliging begrenst of blokkeert | `limited` / `attention` | | `hp preheat` | HP wacht op voorverwarming | `limited` | | `hp link loss` | HP-verbinding is na debounce verloren | `fault` | | `hp start failed` | Start is niet op tijd bevestigd | `fault` | | `hp stop unconfirmed` | Stop is nog niet veilig bevestigd | `fault` | | `hp recovery wait` | Telemetrie of foutstatus moet stabiel herstellen | `limited` | | `hp recovered` | Warmtepomp is weer stabiel inzetbaar | `normal` | | `boiler fallback` | CV-ketel verwarmt tijdelijk zonder HP | `attention` | | `fallback blocked` | CM4 is gevraagd maar een veiligheidsvoorwaarde blokkeert | `fault` |

development/control-replay-firmware.md: | Reason code | Nodig voor | Opmerking | | --- | --- | --- | | `cooling room cap` | Koeling zachter door kamer/setpoint | Alleen toevoegen met duidelijke supportweergave | | `cooling restart wait` | Koeling wacht na stop | Voorkomt aan/uit-fladderen | | `service override` | CM100 of handmatige test | Support/service |

development/control-replay-firmware.md: Een event krijgt precies een primaire `reason code`. Extra context mag via values, flags of supportdetails mee. Dit voorkomt dat de UI drie halve redenen tegelijk noemt.

development/control-replay-firmware.md: 1. Veiligheid en bescherming `dew stop`, `frost protection`, `flow too low`, `defrost hold`, `oil return hold`, `sensor fallback`, `hp fault`, `hp stop unconfirmed`, `fallback blocked`

development/control-replay-firmware.md: 2. Beschikbaarheid van kandidaat `candidate in rest`, `candidate in defrost`, `candidate unavailable`, `single topology`, `no candidate`, `hp link loss`, `hp start failed`, `hp recovery wait`

development/control-replay-firmware.md: 3. Vraag en capaciteit `better heat`, `less power`, `boiler assist`, `cooling limiter`, `cooling room cap`

development/control-replay-firmware.md: 4. Rust en anti-fladderen `hold active`, `min rest active`, `cooling restart wait`

development/control-replay-firmware.md: 5. Balans en voorkeur `runtime lead`, `keep current`

development/control-replay-firmware.md: Voorbeeld: als HP2 niet start omdat HP2 nog rusttijd heeft en de warmtevraag hoog is, is de primaire reden `candidate in rest` of voorlopig `min rest active`, niet `better heat`.

development/control-replay-firmware.md: | Gebruikersvraag | Firmware event | Primaire reason | UI-antwoord | | --- | --- | --- | --- | | Waarom draait er een warmtepomp? | `source start` | `runtime lead` / `keep current` | "De vraag past bij een warmtepomp. De regelaar koos de beschikbare bron die het beste past bij draaiuren en wachttijd." | | Waarom juist HP1 of HP2? | `source start` | `runtime lead` | "HP1 en HP2 zijn gelijkwaardig. Deze bron had op dit moment de gunstigste draaiurenbalans en was vrij." | | Waarom draaien beide warmtepompen? | `topology change` to duo | `better heat` | "De vraag bleef hoog. Twee warmtepompen leveren rustiger vermogen dan een pomp op hoge belasting." | | Waarom stopt een warmtepomp? | `source stop` / `topology change` to single | `less power` | "De gekozen broncombinatie gebruikt minder elektriciteit bij voldoende warmteproductie." | | Waarom start de andere pomp nog niet? | `candidate blocked` | `candidate in rest` / `candidate unavailable` / `no candidate` | "Er is vraag, maar starten is nog niet verstandig door rusttijd of bescherming." | | Waarom blijft dezelfde pomp draaien? | `decision hold` | `hold active` | "Wisselen zou nu weinig voordeel geven en kan extra starts/stops veroorzaken." | | Waarom ontdooit hij? | `defrost seen start` | `defrost hold` | "De buitenunit ontdooit kort. Dit is normaal bij koud en vochtig weer." | | Waarom wordt defrost niet los uitgeschreeuwd? | UI aggregate | `defrost hold` | "Normale defrosts worden samengevat zolang duur en herstel normaal blijven." | | Waarom koelt hij niet ondanks koelvraag? | `cooling limited` | `dew stop` | "Koelen komt te dicht bij het dauwpunt. Het systeem voorkomt condens." | | Waarom koelt hij zachter? | `cooling limited` | `cooling limiter` | "Er is koelvraag, maar de veilige marge laat nu alleen een lager koelniveau toe." | | Waarom komt CV erbij? | `boiler assist start` | `boiler assist` | "De warmtepompen leveren de basis; CV vult tijdelijk aan zolang extra vermogen nodig is." | | Waarom verwarmt alleen de CV-ketel? | `boiler fallback start` | `boiler fallback` | "Geen warmtepomp is veilig beschikbaar. Na bevestigde stop en geldige beveiligingen neemt de CV-ketel tijdelijk over." | | Waarom komt CV niet erbij? | `decision blocked` | `boiler assist` / `soft guard` | "CV-assist was mogelijk, maar niet vrijgegeven of geblokkeerd door een voorwaarde." | | Waarom start CM4 nog niet? | `decision blocked` | `fallback blocked` / `hp stop unconfirmed` | "Foutfallback wacht totdat de warmtepomp veilig gestopt is en alle installatiebeveiligingen geldig zijn." | | Waarom draait er iets zonder comfortvraag? | `sticky pump run` | `sticky protection` | "De pomp draait kort om vastzitten na lange stilstand te voorkomen." | | Waarom draait er iets bij vorst? | `frost protection start` | `frost protection` | "Het systeem laat water circuleren om bevriezing te voorkomen." | | Is dit normaal? | severity + event type | n.v.t. | `normal` is verwacht gedrag, `limited` is beschermend, `attention` vraagt supportblik. |

development/control-replay-firmware.md: Doel: wat gebeurt er nu en wat doet het systeem daarna?

development/control-replay-firmware.md: - Geen periodekeuzes tonen. - Maximaal een hoofdreden tonen. - Bij CM98: titel `Vorstbescherming actief`, kleine badge `CM98`. - Bij CM5 met limiter: titel `Koeling veilig begrensd`. - Bij sticky pump: titel `Pompbescherming actief`. - Geen technische codes in de hoofdtekst, behalve compacte modebadge waar nuttig.

development/control-replay-firmware.md: - Toon momenten, periodes en samenvattingen visueel verschillend. - Normale herhaling groeperen. - Defrost blijft eigen categorie, niet alleen bescherming. - Details tonen `source`, `reason code`, `control mode`, values en duration.

development/control-replay-firmware.md: - Lanes: warmtevraag/koelvraag, HP1, HP2, CV, ontdooien, bescherming. - De gekozen tijd verbindt grafiek en geselecteerd event. - Bij lege echte eventbuffer geen mockdata tonen op real device.

development/control-replay-firmware.md: - Defrosts groeperen per venster als: - eventcount = 2; - duur binnen verwachte band; - geen attention/fault; - herstel-event aanwezig of duur afleidbaar. - Koelbeperkingen groeperen als: - zelfde reason binnen korte periode terugkomt; - geen fault/attention; - limiter-level alleen stapgewijs verandert. - Normale koelmodulatie met een uitgestuurd niveau boven nul hoort niet als `cooling limited` in de beslislog. `capacity cap`, `projected floor` en andere limiterstappen blijven beschikbaar via live diagnostics en Trends. De beslislog registreert alleen het begin en einde van een volledige koelpauze. - Start/stop aandacht tonen als: - teller boven drempel in 1u/24u; - apart `attention pattern` event of bucketcounter.

development/control-replay-firmware.md: | Scenario | Verwachte events | Verwachte UI | | --- | --- | --- | | Koude winterdag, continu warmtevraag | `source start`, `topology change`, herhaalde `defrost seen ` | Actueel duo/single logisch; Tijdlijn groepeert defrosts; Grafiek toont HP1/HP2 lanes | | Duo wissel | `source start`, `topology change`, `source stop` | Uitleg dat HP1/HP2 gelijkwaardig zijn en keuze op draaiuren/beschikbaarheid rust | | Andere pomp start niet | `candidate blocked` of `decision hold` | "Start uitgesteld" met rusttijd/defrost/beschikbaarheid | | Force CM98 | `frost protection start`, `frost protection clear` | Actueel en Tijdlijn tonen `Vorstbescherming` met `CM98` badge | | Zomerdag zonder vraag | `sticky pump run` | "Pompbescherming uitgevoerd", geen HP-compressorstart suggereren | | Koeling, dauwpuntstop | `cooling limited` met `dew stop` | "Koeling gestopt door dauwpunt", limited severity | | Koeling, limiter zonder stop | `cooling limited` met `cooling limiter` | "Koeling begrensd", niveau/marge in details | | CV assist start/stop | `boiler assist start`, `boiler assist stop` | CV als tijdelijke ondersteuning, niet als storing | | CV assist geblokkeerd | `decision blocked` | "CV-ketel niet vrijgegeven" of guardrail-uitleg | | Kort communicatiegat | geen fault/fallback-event; eventueel availability `suspect` | Draaiende HP blijft eigenaar; geen stop, Duo-wissel of CM4 | | Bevestigde HP-storing, Single | `incident start`, `hp availability change`, `hp stop confirmed`, `boiler fallback start` | Incident, veilige stop en daarna ketel-only fallback zijn afzonderlijk verklaarbaar | | Eén HP gestoord, Duo | incident voor getroffen HP; gezonde HP blijft kandidaat | Geen CM4 zolang een gezonde HP veilig kan verwarmen | | CM3 naar CM4 | `control mode change`, `boiler fallback start` | Rol wijzigt van ondersteuning naar fallback; geen fysieke keteluitgangspuls | | HP hersteld | `incident clear`, availability recovering/available, `boiler fallback stop` | Herstelvenster is zichtbaar; CM4 eindigt pas na stabiel herstel | | CM1 flow/pre/postflow | v2 `flow hold ` of `decision hold` | Alleen zichtbaar als het een start/stop verklaart |

development/control-replay-firmware.md: - Zet deze tabellen om naar comment/doc bij `OpenQuattDecisionLog.h`. - Controleer eventnamen en reasoncodes op stabiliteit. - Voeg geen nieuwe UI toe zolang de woorden niet kloppen.

development/control-replay-firmware.md: 1. Specifiekere cooling reasons: room cap, restart wait, projected floor. 2. Runtime-balance snapshot alleen in supportdetails. 3. Service/CM100 alleen als supportevent.

development/control-replay-firmware.md: - Defrostgroep in echte data. - Cooling limitergroep in echte data. - Starts/stops attention op bucketcounter.

development/control-replay-firmware.md: - Mockdata verder isoleren naar dev.html. - Actueel nog compacter maken. - Supportdetails uitbreiden zonder hoofdscherm technischer te maken.

development/control-replay-firmware.md: Mijn voorgestelde antwoorden staan erbij; alleen afwijken als we bewust een andere richting willen.

development/control-replay-firmware.md: 1. Moet CM1 standaard zichtbaar zijn? Besluit: nee. Alleen tonen wanneer CM1 gedrag verklaart, zoals flow hold, preflow of postflow.

development/control-replay-firmware.md: 2. Noemen we de hulpbron `CV`, `CV-ketel` of `boiler`? Besluit: UI `CV-ketel`, code mag `boiler` blijven.

development/control-replay-firmware.md: 3. Moet een handmatige Force CM98 anders heten dan echte vorstbescherming? Besluit: nee in hoofdtekst. Force CM98 is testgedrag en wordt gewoon als `Vorstbescherming` getoond.

development/control-replay-firmware.md: 4. Moet defrost onder `Bescherming` vallen? Voorstel: nee. Defrost blijft eigen eventcategorie, maar telt wel mee als normaal beschermend wintergedrag.

development/control-replay-firmware.md: 5. Is `limited` de juiste severity voor vorstbescherming? Voorstel: ja. Het is geen storing, maar bescherming heeft tijdelijk voorrang op normale regeling.

development/control-replay-firmware.md: 6. Mogen we reason-codes nog hernummeren voor PR-merge? Voorstel: liever nu stabiliseren. Na release alleen append-only uitbreiden.

development/controlled-warmup-architecture.md: De source resolver levert een coherent `RoomControlSnapshot`: geselecteerde waarde, validiteit, actuele producer/link, held-status en configuration generation. CIC-receipts en de 0,001 °C-publicatietolerantie blijven in de sourcelaag. Een geldige producer mag één sensorupdate vóór de selected cache lopen; een ontbrekend veld maakt currentness direct onwaar. HA-kamertemperatuur gebruikt de live ingress-heartbeat; het setpoint blijft stateful.

development/controlled-warmup-architecture.md: `Runtime::update(Input, Settings)` is het enige pad dat de toestandmachine evalueert. De 1s interval in `oq warmup.yaml` is de eigenaar, ook in standby, koelen en service. Strategieën en diagnostiek lezen pure getters. De YAML-tick maakt alleen de inputadapter; stappen, edges en timers blijven pure C++.

development/controlled-warmup-architecture.md: Power House kan de nieuwe thermostaatwaarde vóór de volgende 1s-update lezen. De pure `control target`-getter houdt bij een nieuwe verhoging met voldoende verschil tot de gemeten kamer dan tijdelijk het vorige doel aan en onderdrukt fast-start. Bijvoorbeeld: 17→20 °C blijft vóór de update op 17 °C begrensd; de update start vervolgens bij een kamertemperatuur van 17 °C met een tussendoel van 17,1 °C. Getters starten geen sessie en veranderen geen timers. Uitschakelen of invalidation heft deze voorlopige begrenzing meteen op; de volgende update legt een nieuwe baseline vast.

development/controlled-warmup-architecture.md: Callbacks vragen invalidation aan: het oude resultaat is onmiddellijk verborgen, maar alleen de volgende update reset de state en legt een nieuwe baseline vast. Dit bewaart bron-/moduswisselingen die tussen twee ticks plaatsvinden.

development/controlled-warmup-architecture.md: | Callback | Reden | |---|---| | Room/setpoint source | Generations detecteren ook A→B→A; invalidation verbergt daarnaast het oude target vóór de volgende tick. | | Heating enable source | Permission-source identity zit niet in room/setpoint generations; wisselen mag geen bestaande sessie behouden. | | External heat demand source | Externe demand bypass; ook Disabled→extern→Disabled tussen ticks reset de baseline. | | Heating mode switch | Power House→stooklijn→Power House tussen ticks mag geen sessie hervatten. | | Enabled en drie nummerinstellingen | Elke expliciete wijziging reset baseline; aanzetten speelt geen oude verhoging af. | | OpenQuatt Enabled en CM override | Ook uit→aan en Auto→Force CM0→Auto tussen ticks annuleren de sessie. | | CM100, manual HP, manual flow en quick flow | Elke expliciete start/stop annuleert de sessie, ook wanneer de serviceaanvraag wordt geweigerd of vóór de volgende tick alweer stopt. | | Boot | Opgeslagen instellingen toepassen; sessie en vorige setpoint zijn nooit persistent. |

development/controlled-warmup-architecture.md: De heating-supply-source callback is verwijderd: v1 werkt alleen met Power House en die selector bestuurt uitsluitend de stooklijn. Normale mode-detection stopt bij CM buiten 0..3, handbediening, koelen of uitgeschakelde OpenQuatt.

development/controlled-warmup-architecture.md: V1 ondersteunt uitsluitend Power House. De oorspronkelijke stooklijnintegratie wijzigde hoofdzakelijk ruimte-stop/herstartgrenzen, terwijl het waterdoel gelijk kon blijven; dat bewijst geen begrensd opwarmvermogen. Vier instellingen zijn publiek: enabled, trigger, stap en staptijd. Maximum boost (0,5 K) en duur (8 uur) zijn compile-time constanten. De runtime kent geen strategiecodes; de adapter en mode-callback bewaken uitsluitend automatische Power House-regeling. Vier publieke meetwaarden tonen actieve sessie, vast tussendoel, boost en effectief doel. Sessiestatus en verstreken duur zijn daarnaast beschikbaar via de service-API (zie sessiediagnostiek).

development/controlled-warmup-architecture.md: Bij de standaardinstellingen start een nieuwe thermostaatverhoging naar 20,5 °C bij 18,0 °C gemeten kamer (2,5 °C verschil); bij 19,0 °C is het verschil precies 1,5 °C en start de functie niet. De verhoging zelf hoeft niet meer dan 1,5 °C te zijn. Een eerste waarde na boot, enable, reconnect of invalidation legt alleen een baseline vast; een nieuwe positieve setpoint-edge blijft nodig. Dit voorkomt onmiddellijk herstarten na timeout of onderbreking bij een blijvend koud huis.

development/controlled-warmup-architecture.md: Het eerste vaste tussendoel is kamer + ingestelde stap, begrensd op het echte doel. Boost (`State::offset c`) begint op nul. Bij timeout blijft het tussendoel staan, boost groeit met één stap tot 0,5 °C en de staptimer start opnieuw. Het effectieve doel is `min(thermostaatdoel, tussendoel + boost)`. Bij bereiken of overschrijden van het vaste tussendoel wordt boost nul en volgt direct een nieuw tussendoel vanaf de gemeten kamer. Een late tick haalt geen gemiste boosts in. De sessie eindigt bij bereiken van het volledige thermostaatdoel of na acht uur; de comfortband is geen sessie-eindgrens meer. Verlagen annuleert direct.

development/controlled-warmup-architecture.md: Een boost kan binnen de Power House-comfortband nog nul room feedback geven. Daarbuiten wordt de extra ruimtecorrectie boven op de onboosted vraag inclusief het minimumvermogen gevraagd: `max(basisvraag, Pmin) + extra ruimtecorrectie`. De basisvraag gebruikt het vaste tussendoel; de extra correctie is het verschil met de feedback op het geclampte effectieve doel. Boost wordt zo niet opnieuw opgeslokt door de Pmin-vloer en wordt niet dubbel opgeteld. De samenstelling gebeurt vóór de bestaande enveloppe, slew en waterlimiet. Een hogere vraag betekent door compressorstanden en optimalisatietoleranties niet bij ieder klein booststapje een hogere frequentie.

development/controlled-warmup-architecture.md: Deze extra Pmin-compositie geldt alleen tijdens een actieve sessie met geldige warmte-intent/recovery, modeldata en niet-begrenzende waterfactor ( = 0,999). Bij een gedeeltelijke waterbegrenzing geldt de normale vraagberekening; er wordt geen extra Pmin-lift aangebracht. Warmtetoestemming, versheid, minimum-off, elektrische limieten en frequentie-/actuatorgrenzen blijven leidend.

development/controlled-warmup-architecture.md: Eén extra runtime-float (`warmup request w `, 4 B veldopslag, niet persistent) bewaart alleen de HP-slew. De oorspronkelijke vraaghistorie en `fast floor w ` blijven vrij van de nieuwe lift, zodat deze ook via volgende ticks niet als extra huistekort/ketelvraag terugkomt. De bestaande huisvraag en recoveryvloer blijven behouden. De nieuwe scalar wordt gewist bij cancel/reset, wegvallen van intent/modeldata of waterbegrenzing; herstart/OTA herstelt hem niet. Er komen geen buffers, allocaties, taken of NVS-velden bij. De totale object-/firmware-RAM en fysieke marge moeten nog met de nieuwe firmware worden gekwalificeerd.

development/controlled-warmup-architecture.md: Bij bereiken van een stap vervalt de extra boost direct voor de consumer, ook als deze vóór de 1s-owner draait. De HP-vraag bouwt met de bestaande fall-slew af naar de normale recoveryvraag; het runrecht blijft behouden. Bestaande run-extension- en caplogica volgen daarna ongewijzigd.

development/controlled-warmup-architecture.md: `tests/host/warmup boost dispatch test.cpp` rekent met de echte warmup-runtime, heat intent, vraagberekening, waterzijdige V1-vermogenskaart en dispatcher. De fixture verbindt deze functies zoals de runtime en test Single en Duo met één beschikbare HP, plus een geblokkeerde tweede HP. Voorbeeld: kamer 19,10 °C, tussendoel 19,18 °C, thermostaatdoel 20 °C, reactie 3.000 W/K, comfortband onder 0,1 °C, huisvermogen 5.000 W bij −10 °C, nulvermogen bij 18 °C, waterinlaat 30 °C en flow 800 L/h. Bij 12 °C buiten is Pmin circa 2.528 W:

development/controlled-warmup-architecture.md: | Boost | Extra ruimtecorrectie | HP-vraag na instellen | Gekozen frequentie | |---|---:|---:|---:| | 0,0 °C | 0 W | 2.528 W | 30 Hz | | 0,1 °C | 240 W | 2.768 W | 30 Hz | | 0,2 °C | 540 W | 3.068 W | 39 Hz | | 0,3 °C | 840 W | 3.368 W | 39 Hz | | 0,5 °C | 1.440 W | 3.968 W | 49 Hz |

development/controlled-warmup-architecture.md: De simulatie controleert ook 8 °C buiten, herhaalde ticks zonder opstapeling, beide owner/consumer-volgordes, geleidelijke afbouw na een stap, identieke huisvraag/keteltekort ten opzichte van het oude pad, annulering en nieuwe sessie, water-/vermogens-/frequentiegrenzen, veiligheidsstop, minimum-off en ontbrekend model. Het is geen replay van de testerinstallatie, volledige ESPHome-runtime, gekoppeld Duo-watermodel of fysieke HIL; die kwalificatie volgt afzonderlijk.

development/controlled-warmup-architecture.md: Het bestaande zes-float opslagblok blijft compatibel om een NVS-migratie te vermijden. Validatie van het volledige blok blijft fail-closed; slots 4/5 worden na geldige restore genormaliseerd naar de vaste limieten.

development/controlled-warmup-architecture.md: Power House gebruikt het effectieve target voor room feedback. Heat intent krijgt het echte target voor gebruikersedges; tussenstappen zijn geen thermostaatverhoging. Tijdens warmup bevestigt een gestopte HP de warmtevraag onder het effectieve regeldoel via de normale 10s-confirmatie. De comfortband wordt daarvoor niet nogmaals van het effectieve regeldoel afgetrokken. De minimum-power recovery blijft vervolgens actief tot `requested setpoint c`, ook als Power House het bereiken van een tussendoel vóór de volgende 1s-warmuptick ziet. Een al draaiende HP mag deze recovery direct gebruiken met geldige bronnen en warmtetoestemming; dit is geen nieuwe start en omzeilt de downstream guards niet. Bij verlaten van de limiter worden recovery en startbevestiging gewist, zodat normaal regelen geen oude warmup-floor erft. Een onafhankelijk gestopte HP verliest het warmup-runrecht; een herstart moet de warmtevraag opnieuw bevestigen. Buiten warmup blijft kamerherstel na een bevestigde start actief tot het volledige setpoint is bereikt, zoals in de normale regeling op `dev` (#814). `control target` verbergt de limiter ook direct bij een lager actueel setpoint, zonder de sessie in een getter te muteren. Alleen `update` legt die overgang vast. De extra session-scope bool past in de bestaande 20 B heat-intent state; er komen geen controlbuffers, taken of opslagvelden bij. Tijdens en direct na warmup wordt comfort memory gereset. Run extension blijft op het echte target werken. Permission, dispatch en boiler support blijven downstream.

development/controlled-warmup-architecture.md: De regressiesimulatie `tests/host/warmup heat intent test.cpp` gebruikt de echte warmup-runtime, inputadapter, heat intent, Power House demand en low-load helpers. De bestaande floor-glue wordt in de fixture nagebootst; fysieke terugmelding, dispatch en minimum on/off timing blijven hardwaretestscope.

development/controlled-warmup-architecture.md: De loop bewaart alleen de laatste eindstatus en vaste sessieduur (acht bytes in de runtime). De bestaande service-statuscomponent ontvangt elke owner-tick één atomair 32-bit woord: statuscode in de bovenste byte en verstreken seconden in de onderste 24 bits. HTTP leest dat woord eenmaal en streamt `warmupStatus` en `warmupElapsed` via `/openquatt/service/status`. Het leest geen mutable controlstate. De codes 0–9 uit `oq warmup::Status` zijn een vast wirecontract. Code 0 betekent geen sessie sinds boot; 1 is een door uitschakelen afgebroken sessie, 2 actief, 3 comfort bereikt, 5 tijdslimiet en de overige codes annulering.

development/controlled-warmup-architecture.md: Dit voegt geen ESPHome-entities, buffers, taken of NVS-records toe; de snapshot gebruikt vier bytes. De Xtensa-compiler voor ESP32 en ESP32-S3 vertaalt de gebruikte relaxed 32-bit load/store naar uitgelijnde `l32i`/`s32i`-instructies met `memw`, zonder helpercalls of allocaties (GCC 14.2.0, `-O2` en `-Os`). De bredere `is always lock free`-trait wordt niet vereist; grootte en uitlijning blijven met compileasserts bewaakt. Het verandert de regeling niet. UI-sleutels zijn uitsluitend virtuele statusvelden, opgehaald met de bestaande entity-pollcadence. Volledige oude/ontbrekende/falende statusantwoorden verwijderen eerdere timerwaarden. Het laatste resultaat blijft vluchtig tot de volgende sessie of boot. Hosttests controleren rollover, alle eindroutes, herstart en coherente HTTP-snapshots.

development/controlled-warmup-architecture.md: Hosttests vervangen geen hardwarebewijs voor terugmelding, dispatch en minimum on/off timing. Kies voor de actuele firmware de kleinste relevante HIL-proef. Bewaar HIL-verslagen, ruwe meetdata, logs en testfirmware buiten de repository; verwijs vanuit de PR naar het bijbehorende bewijs. Leg daarin bron-SHA, binary-SHA256, controller- en simulatoridentiteit, instellingen, assertions, meetgrenzen en eindtoestand vast.

development/controlled-warmup-architecture.md: De generieke HIL-harness en blijvende host-/web-/contracttests horen wel bij de code. Geheugenkwalificatie vereist representatieve runtimebelasting met actuele en minimale interne heap, grootste vrije block en relevante stack-watermarks.

development/controlled-warmup-architecture.md: Vast tussendoel en boost zijn gescheiden, inclusief afzonderlijke native Home Assistant-sensoren en webweergave. De boost gebruikt het bestaande runtime-offsetveld; de grootte van de runtime verandert niet en de NVS-layout blijft behouden. Twee extra ESPHome-sensorobjecten en hun API-/webregistratie hebben wel geheugenimpact; die is nog niet op representatieve hardware gemeten. De bestaande heap/P1- en NVS-kwalificatiepunten blijven open.

development/controlled-warmup-architecture.md: De standaardopname bevat de vier opwarminstellingen en de bestaande meetwaarden voor actief, tussendoel, boost en effectief temperatuurdoel. `warmupStatus` en `warmupElapsed` lezen per sample eenmaal hetzelfde gepackte controllerwoord; ontbrekende progress blijft onbekend. Er komen geen extra HA-entiteiten bij. De statuscodes volgen de bestaande sessiestatus (0 idle, 1 disabled, 2 warming, 3 comfort reached, 4 setpoint lowered, 5 time limit, 6 input unavailable, 7 source changed, 8 mode changed, 9 settings changed).

development/controlled-warmup-architecture.md: De recorder bewaart daarnaast numerieke Wattdiagnostiek uit dezelfde PH-tick:

development/controlled-warmup-architecture.md: | Kolom | Betekenis | |---|---| | `warmupBasePower` | Onboosted feedforward + ruimtecorrectie, vóór Pmin/enveloppe/slew/water | | `warmupMinimumPower` | Beschikbaar Pmin uit het watermodel, onbekend bij ontbrekend model | | `warmupExtraPower` | Extra ruimtecorrectie door de geclampte boost, vóór enveloppe/slew/water; geen gemeten levering | | `warmupBeforeCapsPower` | HP-vraag na compositie, slew, water/recovery en run extension, vóór de vraagcap | | `warmupAfterCapsPower` | Vraag na die cap, vóór discrete/electrisch begrensde dispatch en actuatorguards | | `warmupPowerPath` | 0 inactive, 1 no boost, 2 applied, 3 falling, 4 no recovery, 5 no model, 6 water limit, 7 external, 8 unavailable |

development/controlled-warmup-architecture.md: Ontbrekende/ongeldige waarden blijven `null`. Bij een owner-overgang worden de Wattwaarden onbekend tot de volgende PH-berekening; de bestaande opwarmentiteiten worden bij die overgang meteen bijgewerkt. Bij afbouw is de extra correctie nul; een hogere resterende HP-vraag kan uit de normale fall-slew komen. Bestaande kolommen bevatten kamer/einddoel, gevraagde standen, gemeten Hz, waterfactor en overige limieten; `debugStaticSnapshot` bevat Kp/comfortband en stijg-/daaltijden, en wijzigt wanneer deze instellingen wijzigen.

development/controlled-warmup-architecture.md: Het logtag `quatt.warmup` schrijft op INFO alleen bij sessie-, stap-, boost- en padwijzigingen. Het vermogensbericht bevat ook basis, Pmin, extra W en de vraag vóór/na caps. Gewijzigde Wattwaarden of verstreken seconden alleen veroorzaken geen extra logregel. `NaN` wordt voor de logsignature genormaliseerd.

development/controlled-warmup-architecture.md: Het samplebuffer blijft 2 MiB; twee veldtabellen groeien van 272 naar 288 slots in PSRAM, zonder interne fallback. De volledige set heeft 274 velden inclusief systeemkolommen en 14 reserves. De maximale row is 853 B: 2.458 samples, circa 6 uur 49 minuten bij 10 seconden. Dit verlaagt retentie, geen testgrens wordt verlaagd. Live numerieke diagnostiek gebruikt ongeveer 32 B vaste veldopslag in de recorder; de werkelijke firmwaredelta en exportpiek worden apart gemeten. HTTP export leest alleen een vastgelegde opname, nooit mutable regelstate.

development/koelregeling.md: # Koelregeling: toestemming, watermarge en compressorselectie

development/koelregeling.md: Deze pagina beschrijft het regelalgoritme voor Q Single en Duo. Voor bediening zie [Koelen](../dagelijks/koelen.md) en [Koelen: technische werking](../koelen-technisch.md). De gemeenschappelijke request-/actuatorketen staat bij [Verwarmingsregeling](verwarmingsregeling.md).

development/koelregeling.md: | Laag | Vraag | | --- | --- | | Toestemming en koelvraag | Mag koelen, en is er daadwerkelijk vraag? | | Waterregeling en begrenzing | Hoeveel vraag past bij de aanvoer en condensmarge? | | Dispatch en actuator | Welke HP mag die vraag veilig uitvoeren? |

development/koelregeling.md: Een actief tijdvenster is een toestemmingsbron. Met de standaard ingeschakelde `Cooling Room Request Required` blijft kamerkoelvraag nodig. De kamer gebruikt een ON/OFF-hysterese rond het setpoint. Met die eis uit vormt toestemming zelf de vraag; geldige watermetingen en de overige guards blijven noodzakelijk.

development/koelregeling.md: `OpenQuatt Enabled` blijft een centrale voorwaarde. `Manual Cooling Enable` kan de geselecteerde toestemmingsbron omzeilen, maar niet die centrale voorwaarde of de water-/flowguards. De modi zonder werkelijk dauwpunt zijn afzonderlijke expliciete gebruikerskeuzes, geen effect van die handschakelaar.

development/koelregeling.md: Supervisory gebruikt de kernvrijgave om circulatie/CM5 mogelijk te maken. De volledige `cooling permitted` voegt de flowvoorwaarde toe. Dit onderscheid voorkomt dat de pomp pas zou starten nadat al voldoende pompflow gemeten is.

development/koelregeling.md: | Guardmodus | Effectieve ondergrens | | --- | --- | | Geldig dauwpunt | Geselecteerd dauwpunt plus veiligheidsmarge. `Auto` kiest de hoogste geldige bron. | | Toegestane benadering zonder dauwpunt | Fallback uit beschikbare buiten-/kamergegevens en eventueel het nachtminimum; zonder geldige fallback blijft koelen geblokkeerd. | | Expliciete eigen verantwoordelijkheid | Gebruikt `Cooling Minimum Supply Temp`; betrouwbare condensveiligheid wordt daarmee niet aangetoond. | | Geen bruikbare/toegestane modus | Geen geldige ondergrens en geen koelvrijgave. |

development/koelregeling.md: De guardmodus beïnvloedt ook de limiter en herstartlogica. Een wissel reset onder meer het watercyclusgeheugen, de filtertoestand en de integrator. Bronkeuze, korte hold en bronveroudering geven geen permanente toestemming om zonder meetbewijs door te gaan.

development/koelregeling.md: `cooling supply target` combineert de effectieve ondergrens met de ingestelde minimumaanvoer. In de gewone dauwpuntmodus geldt:

development/koelregeling.md: ```text T min safe = T dew + safety margin T target = max(Cooling Minimum Supply Temp, T min safe) ```

development/koelregeling.md: Bij 15 °C dauwpunt, 2 K marge en 18 °C ingestelde minimumaanvoer is het doel 18 °C. Een aanvoer van 20 °C geeft dan 2 K waterzijdige ruimte om te koelen. Dit is geen meting van de oppervlaktetemperatuur van iedere vloer of leiding.

development/koelregeling.md: De [demandlogica](../../openquatt/includes/control/oq cooling demand logic.h) gebruikt het temperatuurverschil in koelrichting:

development/koelregeling.md: ```text buffer gap = gemeten aanvoer - aanvoerdoel [K] dew gap = gemeten aanvoer - dauwpunt [K, alleen dauwpuntmodus] ```

development/koelregeling.md: Een positieve `buffer gap` geeft ruimte om verder te koelen. De regelaar heeft P/I/D-termen; `Ki` integreert de waterfout en wordt begrensd en tegen opwinden beschermd wanneer de toegestane capaciteit verzadigd is. Ongeldige configuratie of ongeldige proceswaarden leiden tot nulvraag en reset van de regeltoestand.

development/koelregeling.md: `oq cooling demand raw` is een vraagstap `0..10`, verder begrensd door `Cooling Demand Max` (standaard 4). Het is geen Hz. Ook de kamerfout begrenst de vraag: minder dan 0,4 K boven het setpoint geeft maximaal stap 1; onder 0,8 K maximaal 2 en onder 1,2 K maximaal 3. Dit staat naast de aparte aan/uit-hysterese voor de kamerkoelvraag.

development/koelregeling.md: ## De limiter kijkt verder dan de huidige temperatuur

development/koelregeling.md: De limiter gebruikt actuele marge, gefilterde marge en trend. Standaard heeft de filter een tijdconstante van 60 s, wordt de trend over een venster van 60 s bepaald en kijkt de voorspelling 3 minuten vooruit:

development/koelregeling.md: ```text projected gap = filtered gap + trend K per min × horizon min ```

development/koelregeling.md: - Vooruit remmen: een ongunstige voorspelling begrenst de vraag tot een lage stap vóór de actuele ondergrens bereikt is. - Capaciteit herstellen met hysterese: dauwpuntmarge en daalsnelheid kunnen een maximum opleggen. Verhogen vereist voldoende herstelde marge en stabiele trend; de cap springt niet direct terug naar het maximum. - Laag doorlopen: bij specifieke marges kan stap 1 worden vastgehouden (`simmer` / `level1 hold`) om pendelen te beperken. - Stoppen: onvoldoende buffer- of dauwpuntmarge kan de vraag nul maken. Sommige limiterstops hebben bevestigingstijd; de dauwpuntstop gebruikt standaard `oq cooling limiter stop confirm s` = 30 s. Deze bevestiging is iets anders dan wachten op fysieke compressorstilstand. - Fallback: de benaderingsmodus gebruikt eigen cap-/stopgrenzen en vervangt geen werkelijk gemeten dauwpunt.

development/koelregeling.md: Opregelen gebeurt normaal hoogstens één stap per 90 s; afregelen heeft een kortere dwell van 30 s. Een aangescherpte veiligheidslimiet kan direct verder terugregelen. De normale dwell vertraagt dus geen noodzakelijke capverlaging.

development/koelregeling.md: Bij een ODU-olie-retourmelding bestaat een apart herstelvenster met lage requeststap en begrensde integrator. Bepaalde waterlimiterstops kunnen daarbij tijdelijk worden gemaskeerd. Ongeldige inputs, kern-/flowverlies en de request-/actuatorguards blijven afzonderlijke grenzen. De exacte maskerings- en herstelvoorwaarden staan in `update oil return()` en `update limiter()`; wijzig die samen met hun regressies en passende HIL-dekking.

development/koelregeling.md: Een bevestigde stop op het gemeten dauwpunt heeft bij automatische koeling voorrang op olieherstel en de minimale looptijd. Ook behouden ODU-opdrachten en nog gequeueude positieve koelframes mogen de nulopdracht niet herstellen. Een ontbrekende bron of weggevallen kamervraag wist de stop niet: herstel vereist een verse, eindige dauwpuntmarge boven de herstartgrens, of de bestaande overgang naar een andere geldige bewakingsmodus. Expliciet positieve handmatige serviceopdrachten behouden hun bestaande beleid; handmatig stoppen en Standby geven geen vrijstelling voor een oude positieve koelopdracht.

development/koelregeling.md: De [dispatcher](../../openquatt/includes/control/oq cooling dispatch logic.h) begrenst de vraag met de gedeelde cap `oq power cap f`. De normale automatische selectie kiest één koeleigenaar; zij gebruikt geen verwarmingsachtige single/duo-vermogensoptimalisatie. De hieronder genoemde incidenthold kan een bestaande topologie tijdelijk behouden.

development/koelregeling.md: Bij Duo houdt hij een bruikbare, al actieve eigenaar vast. Bij een onbruikbare eigenaar spelen recente activiteit, de opgeslagen eigenaar, runtime-lead en beschikbaarheid mee. Incidentstatus, toegestane frequenties en minimum-uit-tijd kunnen kandidaten uitsluiten. Verdachte communicatie kan de bestaande topologie tijdelijk laten vasthouden; zo'n hold geeft geen nieuwe HP-start vrij.

development/koelregeling.md: Request control selecteert de koelrequests in CM5 en past gedeelde guards toe. De actuator controleert de laatste vrijgave en verzorgt mode-/levelopdrachten. Een stopopdracht, een bevestigde fysieke stop en een vrijgegeven volgende start zijn drie afzonderlijke gebeurtenissen.

development/koelregeling.md: - Wateropwarming: na een waterzijdige stop moet de gefilterde marge genoeg herstellen ten opzichte van de opgeslagen stopmarge. `Cooling Restart Delta` bepaalt de benodigde opwarming mede. Dauwpunt- en projectieherstel hebben daarnaast eigen voorwaarden; ingetrokken kamerkoelvraag is een andere stopreden dan een waterzijdige limiterstop. - Minimum-uit-tijd: een werkelijk gestopte koelcyclus start de gezamenlijke timer uit `Cooling Minimum Off Time`. Bij Duo geldt die voor beide HP's; de tweede HP kan de wachtperiode niet omzeilen. Zolang stopbevestiging ontbreekt, mag geen fictieve resterende tijd worden afgeteld.

development/koelregeling.md: Los hiervan geldt per compressor de gewone minimum-uit-tijd (standaard 240 s). Een normale stop kan door minimumlooptijd worden uitgesteld; harde veiligheidsredenen hebben voorrang. Bij sluiten van een koelvenster zijn daarom nog kort compressorbedrijf en vervolgens CM1-postflow mogelijk.

development/koelregeling.md: | Situatie | Volgorde van onderzoek | | --- | --- | | Venster aan, geen koelvraag | `cooling enable selected`, klokvaliditeit, kamerhysterese en `Cooling Room Request Required`. | | Wel vraag, geen vrijgave | Guardmodus, dauwpuntbron, effectieve minimumaanvoer, flow en `cooling block reason`. | | CM5, vraag begrensd | `oq cooling demand raw`, limiterreden, actuele/gefilterde/voorspelde marge en powercap. | | Geen HP-start ondanks vraag | Dispatch-owner, incidentstatus, frequenties, stopbevestiging en beide minimum-uit-tijden. |

development/koelregeling.md: Live diagnostics en de [beslislog](control-replay-firmware.md) hebben verschillende detaillering. Een limiterstap kan in diagnostics zichtbaar zijn zonder een nieuw afzonderlijk tijdlijnevent.

development/koelregeling.md: De bronverdeling staat in [koelveiligheid](../../openquatt/includes/control/oq cooling safety logic.h), [policy](../../openquatt/includes/control/oq cooling safety policy.h), [limiter](../../openquatt/includes/control/oq cooling limiter logic.h) en [runtime](../../openquatt/includes/control/oq cooling runtime.h). Actuele YAML-parameters staan in [de koelstrategie](../../openquatt/oq cooling strategy.yaml) en [de substituties](../../openquatt/oq substitutions common.yaml).

development/koelregeling.md: Controleer bij wijzigingen minimaal de regressies voor [demand](../../tests/host/cooling demand logic test.cpp), [limiter](../../tests/host/cooling limiter logic test.cpp), [dispatch](../../tests/host/cooling dispatch logic test.cpp), [veiligheid](../../tests/host/cooling safety policy test.cpp) en [startstatus](../../tests/host/cooling start status test.cpp). Test foutieve/ verouderde bronnen, guardwissels, flowverlies, olie-retour en onbevestigde stops afzonderlijk. Hosttests vervangen geen fysieke condens-, timing- of geheugenkwalificatie. Runverslagen horen bij de betreffende PR.

development/netwerkdiagnostiek.md: Onderzoek van de uitgaande verbindingsfouten op `v0.53.0-dev.872+be17fcb`, 27 september 2026. Een herstart herstelde een manifestcheck; de oorzaak is niet bewezen. De socketlimiet is niet gewijzigd.

development/netwerkdiagnostiek.md: De STOP-bevestiging in PR #762 kan de Ethernet-herstart uitstellen tot na de WiFi-DHCP-configuratie. ESP-IDF wist bij DHCP-start op Ethernet de globale MAIN/BACKUP-DNS, ook zonder Ethernet-link. De WiFi-route en de per-interface DNS-cache kunnen daarbij geldig blijven. ESPHome controleert de default route, maar herstelt DNS niet wanneer die route al correct is.

development/netwerkdiagnostiek.md: `openquatt network` herstelt nu eenmaal per seconde alleen ontbrekende MAIN/BACKUP-adressen uit de huidige standaardinterface. Selectie, routecontrole en DNS-herstel gebeuren samen in de TCP/IP-context. Geldige globale DNS en FALLBACK blijven behouden; STOP/PHY-beveiligingen blijven actief.

development/netwerkdiagnostiek.md: De hosttests reproduceren beide opstartvolgordes en testen herstel bij DHCP-renewal, failover en fouten. De daadwerkelijke DNS-toestand op de gemelde controllers is niet gemeten; dit is een aangetoond codepad dat de symptomen kan verklaren.

development/netwerkdiagnostiek.md: Bronnen: [ESP-IDF DHCP/DNS](https://github.com/espressif/esp-idf/blob/v5.5.5/components/esp netif/lwip/esp netif lwip.c), [ESPHome routecontrole](https://github.com/esphome/esphome/blob/2026.9.0/esphome/components/network/network component.cpp).

development/netwerkdiagnostiek.md: ESPHome 2026.9.0 registreert voor de Q-configuratie 21 sockets:

development/netwerkdiagnostiek.md: | Type | Consumenten | Aantal | | --- | --- | ---: | | TCP-clients | API 3, webserver 5, captive portal 3, CiC 1, MQTT-input 1, usage/performance-telemetrie 1, crashtelemetrie 1 | 15 | | UDP | mDNS 2, captive DNS 1 | 3 | | TCP-listeners | API 1, native OTA 1, webserver 1 | 3 |

development/netwerkdiagnostiek.md: Dit is een registratie van verwachte behoeften, geen reservering per component. Alle BSD-sockets delen `CONFIG LWIP MAX SOCKETS`.

development/netwerkdiagnostiek.md: De toegestane gelijktijdigheid is groter dan deze registratie:

development/netwerkdiagnostiek.md: - API laat standaard 5 clients toe; de registratie rekent met 3. - ESP-IDF HTTPD laat 7 clients toe; `web server` registreert 5. - HTTPD gebruikt daarnaast een listener en twee interne UDP-sockets. - `http request` registreert geen afzonderlijke manifestsocket. - De native OTA-listener heeft bij een upload ook een geaccepteerde clientsocket.

development/netwerkdiagnostiek.md: Daar staat extra reserve tegenover: captive portal registreert 3 TCP-clients naast `web server`, terwijl beide dezelfde HTTP-server gebruiken. De twee OpenQuatt-logstreams vallen binnen de 7 HTTPD-clients; tel ze niet nogmaals op. Performance-telemetrie deelt de usage-transportclient.

development/netwerkdiagnostiek.md: Een conservatieve bovengrens is 24 sockets met de fallback-AP uit: 10 voor HTTPD, 6 voor API, 1 native OTA-listener, 2 mDNS, 3 MQTT-clients, 1 CiC-client en 1 HTTP-download. Een actieve native OTA-upload voegt 1 toe; actieve captive DNS voegt nog 1 toe. Dit is een bovengrens, geen gemeten bezetting: niet alle verbindingen zijn normaal tegelijk actief en IPv6 kan uitstaan. DHCP en lwIP-SNTP gebruiken raw UDP-PCBs, geen BSD-sockets.

development/netwerkdiagnostiek.md: De budgetaudit bewijst dus geen socketuitputting op het gemelde apparaat. Verhoog de limiet pas na meting of een reproduceerbare failure-injectiontest, met controle van interne RAM-kosten en maximale gelijktijdigheid.

development/netwerkdiagnostiek.md: Bronnen: [ESPHome socketregistratie](https://github.com/esphome/esphome/blob/2026.9.0/esphome/components/socket/ init .py), [API](https://github.com/esphome/esphome/blob/2026.9.0/esphome/components/api/ init .py), [webserver](https://github.com/esphome/esphome/blob/2026.9.0/esphome/components/web server/ init .py), [HTTPD-configuratie](https://github.com/espressif/esp-idf/blob/v5.5.5/components/esp http server/include/esp http server.h).

development/netwerkdiagnostiek.md: `Debug Level` past alleen het ESPHome-loglevel aan. De gegenereerde SDK-configuratie gebruikt `CONFIG LOG DEFAULT LEVEL ERROR=y`, `CONFIG LOG DYNAMIC LEVEL CONTROL=n` en `CONFIG LOG TAG LEVEL IMPL NONE=y`. Runtime `DEBUG` schakelt dus geen volledige ESP-IDF TCP/TLS-debuglogging in. Usage-telemetrie heeft op DEBUG al heapmetingen bij MQTT-start en cleanup en task-stackmetingen. Bewaar alleen kort een gerichte opname; zet terug naar INFO.

development/netwerkdiagnostiek.md: 1. Bewaar firmwareversie, uptime, bestaande foutlogs en actieve clients. 2. Bij een storing: sluit extra webtabs/logstreams, laat de controller draaien en probeer één manifestcheck. Noteer of herstel zonder reboot optreedt. 3. Leg bij de volgende fout de systeemlog en actieve netwerktoestand samen vast. 4. Reproduceer in de simulator/HIL met gecontroleerde clients en netwerkfouten. Controleer dat de regeling veilig doorloopt en vrijgegeven verbindingen werkelijk opnieuw bruikbaar zijn. Een geslaagde manifestcheck bewijst geen OTA.

development/netwerkdiagnostiek.md: Een automatische reboot of failover bij uitsluitend een onbereikbare externe dienst is geen herstelcriterium: de interface kan gewoon verbonden zijn.

development/nvs-persistence.md: De Q-firmware gebruikt nu een NVS-partitie van 64 KiB. Bestaande apparaten met de bekende 24 KiB-indeling migreren bij de eerste boot van deze firmware, ook na een gewone HTTP OTA. Appslots en `openquatt data` blijven op dezelfde plaats. De migratiecontrole draait vóór ESPHome preferences; onbekende of corrupte indelingen vereisen USB-herstel.

development/nvs-persistence.md: De onderstaande inventaris en metingen beschrijven de eerdere 24 KiB-situatie. Sessiestatus in RAM houden en oude keys opruimen gaf ruimte terug, maar de berekende volledige bezetting bleef onder de marge van 100 vrije entries.

development/nvs-persistence.md: `oq air purge return to auto` begint na iedere boot op aan. De acht `oq compressor cycling alert `-globals worden alleen tijdens de huidige boot onthouden. Een compressor-cyclingmelding verdwijnt bij bevestiging of herstart; de instelbare waarschuwingsgrenzen blijven persistent. Samen vervallen negen kleine preferences, nominaal 27 entries. Hun oude keys worden gericht opgeruimd.

development/nvs-persistence.md: `oq flow last good pwm`, `oq flow last good pwm cooling`, `oq system thermal energy daily`, `oq system thermal energy cumulative` en `oq heating curve pid` behouden hun bestaande persistentie.

development/nvs-persistence.md: `oq cooling fallback night min last day key` wordt alleen in RAM onthouden, met beginwaarde `-1`. De datum voorkomt herhaald overnemen van een afgeronde nacht binnen dezelfde boot; hij controleert niet de ouderdom van de temperatuur. Na een reboot overdag ontbreekt ook het lopende nachtvenster in RAM en wordt geen nieuw nachtresultaat overgenomen. Na een reboot tijdens de nacht wordt het nieuwe venster na 06:00 eenmaal overgenomen. De laatste temperatuur `oq cooling fallback night min last c` blijft persistent voor de dauwpuntbenadering. De oude datumkey `esphome/1275799272` (vier bytes) wordt met type- en lengtecontrole opgeruimd: nominaal drie entries extra besparing. Bij een teruggezette klok kan een opnieuw waargenomen nacht met dezelfde datum na een reboot opnieuw worden overgenomen; de datum wordt niet over boots heen onthouden.

development/nvs-persistence.md: De twee eenmalige migraties en hun vlaggen `oq flow cooling settings migrated` en `oq aux heat source policy migrated` vervallen. De oude vlagkeys `esphome/515187816` en `esphome/3865822963` (elk één byte) worden met type- en lengtecontrole opgeruimd. Dit bespaart nog zes entries; bestaande afzonderlijke instellingen en beide flowcaches blijven persistent en worden niet overschreven.

development/nvs-persistence.md: Kleine breaking change bij upgrade vanaf firmware <v0.49.0: de oude gecombineerde ketelinstelling wordt niet meer omgezet naar `oq aux heat source present`. Ontbreekt die afzonderlijke instelling, dan begint "Auxiliary heat source connected" standaard op aan. Controleer deze instelling na de update, vooral als de ketel eerder uitgeschakeld of afwezig was. Ketelondersteuning en storingsfallback behouden hun eigen voorkeuren; de standaard aanwezigheidskeuze start op zichzelf geen ketelvraag. Ontbreken bij firmware van vóór v0.33.0 ook de afzonderlijke koelrecords, dan begint het koelsetpoint op 800 L/h en de koelstartcache op PWM 440. De verwarmingswaarden worden niet meer automatisch overgenomen.

development/nvs-persistence.md: Twee aanvullende legacy-blobs kunnen nog ruimte bezetten:

development/nvs-persistence.md: | Namespace en key | Oud record | Blobgrootte | Nominale entries indien aanwezig | | --- | --- | ---: | ---: | | `esphome/752195988` | `openquatt crash telemetry record` | 2812 bytes | minstens 90 | | `esphome/1156115452` | `openquatt api security store` | 40 bytes | 4 |

development/nvs-persistence.md: De cleanup controleert key, blobtype en lengte zonder de inhoud te lezen of te loggen. Bij een afwijkend type, andere lengte of leesfout blijft de key staan. Wissen en commitfouten worden gelogd; een volgende boot probeert het opnieuw. De huidige crashrecords in `openquatt data`, de afzonderlijke crashstatus en native ESPHome Noise-PSK `88491486` blijven behouden.

development/nvs-persistence.md: De gedeelde retirementfunctie wordt vanuit beide bestaande boot-hookvormen aangeroepen. ESPHome kan bij package-samenvoeging een dict door een lijst vervangen of omgekeerd. De regressietest controleert daarom de daadwerkelijk gevalideerde configuraties van Q Single, Q Duo en `duo hil.yaml`; losse YAML-fragmenten bewijzen niet dat een hook wordt uitgevoerd.

development/nvs-persistence.md: Een downgrade naar firmware die de verwijderde legacy-blobs nog gebruikt, vindt het oude crashrapport en de oude eigen API-beveiligingskeuze niet meer. Controleer API-beveiliging afzonderlijk bij zo'n historische downgrade. Teruggewonnen legacyruimte telt niet nogmaals als verlaging van de hieronder berekende huidige dataset.

development/nvs-persistence.md: De drie oude globals `oq water supply temp calibration source code`, `oq water supply temp calibration source fingerprint` en `oq water supply temp calibration checksum` worden niet meer aangemaakt of bij een nieuwe kalibratie bijgewerkt. Dit verlaagt de huidige dataset met negen entries. De vier brongebonden kalibratierecords en de offsetnumber blijven behouden.

development/nvs-persistence.md: De oude keys `esphome/2609287369`, `esphome/3358605580` en `esphome/909863605` (elk vier bytes) worden met type- en lengtecontrole opgeruimd. Er is geen import, opslagmigratie of migratievlag meer. Onverwachte typen en groottes blijven behouden; bij een wis- of commitfout probeert een volgende boot de cleanup opnieuw. Gedeeltelijke cleanup wijzigt geen huidig brongebonden record.

development/nvs-persistence.md: Breaking change voor uitsluitend legacy-aanvoerkalibratie: een kalibratie die alleen in het oude formaat bestaat vervalt bij de update. Zonder geldig brongebonden record gebruikt de huidige bron een offset van 0 °C. Het ontbreken van een record zet niet automatisch de melding "kalibratie vereist" aan; gebruikers met een oude kalibratie moeten de aanvoerkalibratie opnieuw uitvoeren. Bestaande geldige brongebonden kalibraties blijven behouden, inclusief hun offset en bronbinding.

development/nvs-persistence.md: De voormalige `oq ram log history switch` (`esphome/306736601`, één byte) kan nog drie entries gebruiken. RAM-loghistorie staat al permanent aan. De oude vorststatus `oq cm frost prev` (`esphome/2881445393`, één byte) kan eveneens drie entries gebruiken. Beide keys worden met type- en lengtecontrole in de gedeelde bootactie opgeruimd. De oude afzonderlijke vorsthook viel bij package-samenvoeging uit de Q Duo WiFi-configuratie weg.

development/nvs-persistence.md: Behoud van kalibratie bij een downgrade naar uitsluitend het oude formaat wordt niet ondersteund. De 61 gemeten WiFi-driverentries, PHY-opslag en keys met onbewezen herkomst vallen buiten deze cleanup.

development/nvs-persistence.md: Een NVS-pagina bevat 126 entries. Bij 64 KiB zijn er zestien pagina's; één blijft beschikbaar voor garbage collection: 1.890 entries voor live records, 1.260 meer dan bij de eerdere 24 KiB. De historische tabel hieronder gebruikt nog de eerdere capaciteit van 630 entries. Een blob kost `1 + aantal chunks + ceil(bytes / 32)` entries. Kleine ESPHome-blobs kosten doorgaans drie; een native klein NVS-getal kost één.

development/nvs-persistence.md: `scripts/check nvs budget.py` telt geconfigureerde componentinstances. Custom records kosten 64 entries voor Q Duo en 55 voor Q Single. Daaronder vallen ook de defrostprofielen, debug-recorderkeuze en het restart-handoffrecord.

development/nvs-persistence.md: Voor de huidige Q-configuratie wordt 88 entries systeemopslag begroot: WiFi en fast-connect 9, safe mode 3, factory-resetcounter 3, native API Noise-PSK 3, drie namespaces 3, PHY-kalibratie 63, PHY-MAC 3 en PHY-versie 1. De PHY-schatting neemt twee chunks voor 1904 bytes aan. Extra fragmentatie, vendorrecords en achtergebleven legacykeys kunnen meer ruimte kosten. Dit is geen bovengrens.

development/nvs-persistence.md: | Q Duo WiFi | Entity entries | Custom | Systeem | Totaal | Nominaal vrij | | --- | ---: | ---: | ---: | ---: | ---: | | Vóór deze sessiestatuswijziging | 463 | 64 | 88 | 615 | 15 | | Na de sessiestatuswijziging | 436 | 64 | 88 | 588 | 42 | | Na uitfasering van de drie kalibratieglobals | 427 | 64 | 88 | 579 | 51 | | Na verplaatsing van de nachtminimumdatum naar RAM | 424 | 64 | 88 | 576 | 54 | | Na uitfasering van de twee migratievlaggen | 418 | 64 | 88 | 570 | 60 |

development/nvs-persistence.md: De Q Duo-tabel bevat ook de drie entries van de geneste switch `oq ot slave enabled`. Die ontbreekt momenteel in de entitytelling van de checker; daarom ligt zijn schatting drie entries lager dan deze inventaris.

development/nvs-persistence.md: De bestaande grens `REQUIRED AVAILABLE ENTRIES = 100` blijft behouden. Bij de historische 24 KiB-indeling gaf de checker voor dit profiel FAIL. Met de 64 KiB-CSV en de instellingen uit `dev` op `745db226` begroot hij voor Q Duo 576 gebruikte en 1.314 vrije entries; voor Q Single 558 gebruikte en 1.332 vrije entries. Beide halen nu de marge. Alle waarden zijn berekeningen bij volledige bezetting, geen apparaatmetingen. Blobvervanging schrijft nieuwe chunks voordat de oude worden vrijgegeven; de eerdere 60 vrije entries waren minder dan de minimaal 62 voor een gewijzigde volledige PHY-blob. De eerdere Q Single WiFi-inventaris begrootte 406 entity- entries, 55 custom en 88 systeem: 549 totaal, nominaal 81 vrij bij 24 KiB. Ook dat profiel haalde toen de marge niet.

development/nvs-persistence.md: Gebruik de [HIL-procedure](hil-testing.md), uitsluitend `openquatt-test`, met de gedeelde lablock. Begin nadat de andere run gereed is en de lock vrij is. Een vrije lock alleen bewijst niet dat een handmatige labrun klaar is. Gebruik een afzonderlijke buildmap; start geen OTA of reboot tijdens een andere run.

development/nvs-persistence.md: 1. Leg firmwareversie, commit/config-hash, partitiegrootte en stabiele controllerinstellingen vast. Maak eerst een read-only nulmeting. 2. Meet NVS `used entries`, `free entries`, `available entries` en namespaces. Inventariseer alleen namespace, key, type en bloblengte. Log geen WiFi-, MQTT-, webauth- of API-credentialwaarden en geen crashinhoud. 3. Leg aanwezigheid van de negen retired preferences en beide legacy-blobs vast. Zonder aanwezige legacyblob is nul extra legacywinst het juiste resultaat. 4. Plaats de kandidaat via de normale OTA-route na toestemming voor die concrete run. Gebruik `configs/heatpump controller q/duo hil.yaml` als basis: dezelfde Q Duo-firmware met de hostname `openquatt-test` en write-interval 1 s. 5. Meet opnieuw na alle boot-cleanups en na stabiele communicatie. Vergelijk dezelfde keys en systeemrecords; PHY- of configuratiewijzigingen kunnen de totale delta beïnvloeden. Controleer dat huidige instellingen en API-pairing behouden zijn. Bevestig bootidentiteit en uptime, niet alleen een HTTP-ack. 6. Wijzig een representatieve blijvende instelling, wacht op de preferences-flush en verifieer haar na een toegestane echte restart. Controleer de nieuwe RAM-defaults, flow-startcaches en energietellers; gebruik metadata/instrumentatie waar een interne waarde niet via een bestaande entity zichtbaar is. 7. Meet na een tweede boot. Er mogen geen verwijderde keys opnieuw verschijnen en geen verdere cleanup-writes nodig zijn. Een herhaalde gelijke instelling moet persistent blijven. Registreer eventuele write-, commit- of restorefouten. 8. Vergelijk ook actuele en minimale interne heap, grootste vrije blok en relevante stack-watermarks onder dezelfde rustige en gecombineerde belasting. Gebruik één begrensde logstream. Bewaar het rapport onder `.tmp/hil/` en leg de uiteindelijke controller- en simulatorstatus vast.

development/nvs-persistence.md: Vul geen kunstmatige legacyrecords in op de controller voor deze meting. De hosttests injecteren ontbrekende keys, verkeerde types/groottes, open-/lees-/ wis-/commitfouten en retries. Die tests bewijzen de foutafhandeling van de productiehelper met NVS-stubs; ze vervangen geen fysieke persistentiemeting.

development/nvs-persistence.md: Het [gerichte persistentieverslag van 6 oktober 2026](https://github.com/OpenQuatt/OpenQuatt/pull/797#issuecomment-6232031034) staat bij PR #797. Die rustige CM0-run bewijst geen runtime-geheugenmarge voor een release. De historische 24 KiB-schatting van 60 vrije entries haalde de budgetgate van 100 niet. De actuele 64 KiB-cijfers staan onder [Budgetberekening](#budgetberekening).

development/nvs-persistence.md: Bundel alleen waarden met dezelfde eigenaar en lifecycle. Acht 4-byte waarden kosten afzonderlijk circa 24 entries; een kale 32-byte blob circa 3. Met een header voor magic, versie, lengte en checksum groeit het record bijvoorbeeld naar 48 bytes en kost het 4 entries: circa 20 entries winst. De exacte winst hangt af van de definitieve veldlayout.

development/nvs-persistence.md: Kandidaten voor een aparte inventarisatie zijn samenhangende diagnostische grenzen en instellingen per feature. Start niet met flow-startcaches, energietellers of brongebonden kalibratierecords: hun herstelgedrag en bronbinding moeten behouden blijven. Verwijder migratiemarkers alleen als hun oorspronkelijke migratie aantoonbaar niet opnieuw kan worden gestart.

development/nvs-persistence.md: De huidige inventaris geeft deze concrete instellingenclusters. De schatting gebruikt een header van 12 bytes en 4 bytes per waarde; records blijven per feature gescheiden. Alle waarden blijven persistent.

development/nvs-persistence.md: | Cluster | Huidige number-preferences | Losse entries | Gebundeld | Mogelijke winst | | --- | ---: | ---: | ---: | ---: | | Power House `ph kp w per k`, beide comfortbanden, demand rise/fall en run-extension stop margin | 6 | 18 | 4 | 14 | | Heating Curve PID `heating curve pid kp`, `heating curve pid ki`, `heating curve pid kd` | 3 | 9 | 3 | 6 | | Flow setpoint, cooling flow setpoint, manual iPWM en Flow PI Kp/Ki | 5 | 15 | 3 | 12 | | Compressor-start warning limits 2h en 72h | 2 | 6 | 3 | 3 |

development/nvs-persistence.md: Deze vier clusters leveren theoretisch samen 35 entries op: Q Duo zou daarmee van 60 naar 95 nominaal vrij gaan. Ze halen op zichzelf de marge van 100 dus nog niet. Power House, PID en Flow hebben invloed op de regeling; hun volledige configuratie moet vóór de eerste controlcyclus beschikbaar zijn. Begin een prototype met de twee diagnostische grenzen, en beoordeel controlclusters afzonderlijk voordat ze dezelfde opslagroute gebruiken.

development/nvs-persistence.md: Een mogelijke OpenQuatt-component houdt het complete record in RAM, herstelt het vóór de afhankelijke entities en schrijft alleen bij echte wijzigingen. Die aanpak vereist geen ESPHome-corewijziging. Iedere setter valideert eerst; een mislukte save mag niet als duurzaam opgeslagen worden teruggelezen.

development/nvs-persistence.md: - Maak eerst een geldig nieuw record uit de bestaande afzonderlijke waarden; behoud bestaande defaults voor ontbrekende keys. - Schrijf, sync en lees het record terug voordat oude keys worden verwijderd. Een herstart tussen die stappen moet veilig opnieuw kunnen migreren. - Budgetteer tijdelijk oude én nieuwe records. Juist een bijna volle NVS kan onvoldoende ruimte hebben voor de eerste migratiewrite. - Behoud de oude keys zolang downgradeondersteuning dat vereist. Nieuwe-only writes maken die oude keys stale; definieer daarom vooraf welke oudere firmwareversies ondersteund blijven. Dubbel schrijven geeft voorlopig geen ruimtewinst. - Een nieuw ongeldig record mag niet stilzwijgend stale legacywaarden herstellen nadat de migratie al afgerond is. Definieer herstelbeleid en een duurzame migratiestatus; neem ook hun opslagkosten mee. - Test ontbrekende/ongeldige records, volle NVS, sync-/readbackfouten, tussentijdse herstarts en upgrade/downgrade voordat de backend wordt ingevoerd.

development/nvs-persistence.md: Bundeling is een afzonderlijke vervolgstap. De huidige cleanup wijzigt geen partitietabel en gebruikt geen tweede NVS-partitie.

development/power-house-autotuning-development.md: # Power House Auto-Tuning: implementatie en Adaptive-roadmap

development/power-house-autotuning-development.md: Ontwikkelbasis: actuele `dev` op `c5e61b2` van 20 september 2026. De oorspronkelijke passieve learner uit PR #635 is opnieuw op deze basis geïntegreerd; de [centrale webontwikkelafspraken](../../openquatt/web/README.md) gelden voor de passieve learnerbediening. Ontwerpinput: OpenQuatt Power House Autotuning Engineer Plan , revisie 1.1, Adaptive Power House en de aanvullende 1R1C Design Note . De 24 synthetische checks uit de overdracht zijn gereproduceerd. Ze bewijzen geen meetkwaliteit, firmwaregedrag of energiebesparing.

development/power-house-autotuning-development.md: De implementatie bevat de scheiding van woninglijn en regelgrenzen, de passieve C++ batch-leerkern, een parallel 1R1C/RLS-model, kruisvalidatie, de meetadapter en CSV-replay. De live collector, geselecteerde-bronmetadata, één runtime-eigenaar, strikte PSRAM-opslag, een dubbel flashjournal en webbediening zijn nu aangesloten. Dit is experimentele testfirmware voor passief leren. De bestaande regeling blijft de handmatige Power House-instellingen gebruiken. Modelactivatie en automatisch toepassen zijn nog niet geïmplementeerd; de productfase met gecontroleerd toepassen is daarmee nog niet voltooid.

development/power-house-autotuning-development.md: De feature is uitsluitend bestemd voor `heatpump controller q`, Single en Duo. Alleen het Q-profiel zet `OQ POWER HOUSE LEARNING TARGET=1`. De learningheaders houden de leerkern buiten overige firmwaretargets; de flag en het profielpakket maken collector en webcapability uitsluitend op Q beschikbaar. Geen learnerpad schrijft regelparameters.

development/power-house-autotuning-development.md: ## Herintegratie op actuele dev (20 september 2026)

development/power-house-autotuning-development.md: De herintegratie behoudt de huidige regelarchitectuur: de centrale Home Assistant-ingressheartbeat uit #700 blijft de freshnessbron voor live HA-inputs; het V2-prestatie- en Power Input-pad uit #675 blijft ongewijzigd; de Power House room-recovery/failover-wijzigingen uit #666 en #714 blijven actief. De instelbare controller-flowmeter uit #691 hoort nu bij de fysieke learning-context: wisselen tussen Huba/Custom of wijzigen van pulsen per liter onderbreekt een lopend interval zonder opgeslagen historie te wissen.

development/power-house-autotuning-development.md: Legacy controllerplatforms zijn sinds #681 verwijderd. Passief leren wordt daarom alleen voor Q Single/Duo gebouwd.

development/power-house-autotuning-development.md: `oq house model logic.h` definieert twee onafhankelijke waarden:

development/power-house-autotuning-development.md: - `HouseLine`: `heat loss w per k` en `zero power temp c`. - `PowerHouseEnvelope`: `request max w`, `demand scale w` en `slew scale w`.

development/power-house-autotuning-development.md: De ongeclipte woninglijn is `max(0, H (T0 - Tout))`. `Tc` blijft de representatiecoördinaat; `Pr = H (T0 - Tc)`. Een geleerd ander lijnpunt verandert geen envelope. Handmatige invoer gebruikt `Pr` als demand- en slewschaal, zonder request-cap op `Pr`.

development/power-house-autotuning-development.md: Het handmatige pad deelt eerst en vermenigvuldigt daarna, met alleen een ondergrens van nul. Eerst `H` uitrekenen kan bij halve demand-levels een andere afronding geven. De bevroren C++ baselinevergelijking controleert de ongewijzigde bedrijfssituaties; gerichte regressies bewaken de doorlopende woningvraag, dispatch en tekortberekening.

development/power-house-autotuning-development.md: ```text HouseLine geselecteerde externe feedforward | | +---------- bestaande bronkeuze -------+ | toekomstige tijdelijke P adaptive = 0 | bestaande kamerfeedback | request-cap, slew en waterlimit | bestaande dispatch en supervisory ```

development/power-house-autotuning-development.md: `DemandContributions` maakt `modelled base w`, `selected feedforward w`, `adaptive w` en `room feedback w` afzonderlijk beschikbaar. `modelled base w` geeft de structurele woningvraag vóór kamerfeedback en installatiegrenzen, ook boven `Pr`. `adaptive w` is in deze bouwstap altijd nul. Het samenvoegpunt staat vóór de bestaande regellimieten. Er bestaat geen adaptive instelling, toestand, actuatorpad of modelwrite.

development/power-house-autotuning-development.md: De conceptuele som `P base + P adaptive + P room` is geen vervanging voor bronkeuze, clipping of veiligheidslogica. Externe feedforward blijft zijn bestaande betekenis houden; een toekomstige adaptive laag krijgt daarvoor een expliciet uitsluitcontract. De learner krijgt geen toegang tot `ph kp w per k`, comfort memory, rise/fall-state, compressorlevels of dispatchkeuzes.

development/power-house-autotuning-development.md: ```text fysieke metingen + ontvangstbewijs + bronidentiteit + bedrijfsstatus - strikte snapshotadapter - tijdsgewogen segmenten - gevalideerde dataset - robuuste fit / latere onafhankelijke dagen / stabiliteit - advies met redenen en meetcontext ```

development/power-house-autotuning-development.md: Normale CM0/CM1-pauzes blijven onderdeel van dezelfde meetperiode als CM2. Een pompoploop of pompuitloop wordt met het gemeten watervermogen geïntegreerd; geldig nuldebiet telt mee als nulvermogen. De overgang naar stilstandsdebiet is geen bronwissel. Het actuele ketelcommando en de uitgangen moeten ook tijdens deze pauzes uit staan.

development/power-house-autotuning-development.md: De kern gebruikt maximaal 128 records en 365 dagen historie: 64 recente records en 64 historische plaatsen verdeeld over vier temperatuurgebieden. De woninglijn gebruikt nu volledige, doorlopende perioden van 24 uur, inclusief compressorpauses, setpointwijzigingen en gemeten signed ontdooiwarmte. De vroegere grenzen aan setpointspreiding, kamerspreiding en watertemperatuur aan begin/einde gelden niet voor dagmetingen. Alleen een grove kamertrend boven 0,20 K/uur maakt een afgeronde dag ongeschikt. Expliciet ontbrekende meetwaarden kunnen kort worden overbrugd; onbekende bedrijfstoestand, ketelwarmte, koelen en service beëindigen het lopende venster.

development/power-house-autotuning-development.md: Overbrugging geldt alleen na een expliciet ongeldige meting, bij bekende bedrijfstoestand en maximaal 120 seconden tussen de laatste en de volgende geldige meting. Een volledig overgeslagen tick zonder zo’n expliciete meting blijft onder de strikte tijdgatgrens van 60 seconden vallen. De collector begrenst de cumulatieve overbrugging met een signed-warmtebudget van 100 W op het daggemiddelde, onder de aanname `|warmtevermogen| ≤ 50 kW`; dit is een voorwaardelijke integratiegrens, geen uitspraak over sensor- of modelonzekerheid. Tijdens het meetgat is `collection.batch active=false`, `collection.batch gap pending=true` en blijft `batch elapsed s` op het laatste geldige eindpunt staan. Geldige hervatting laat de voortgang weer oplopen. Een te lang gat, onbekende bedrijfstoestand of herstart begint alleen het onvoltooide dagvenster opnieuw; opgeslagen afgeronde data blijven behouden. De 30-minutenroute (1R1C) blijft ongewijzigd.

development/power-house-autotuning-development.md: Elke dag wordt omgerekend naar 20 °C in huis met `effective outside c = mean outside c + 20 - mean room c`. Acht gesorteerde groepen van drie uurmiddelen bewaren het temperatuurverloop compact, met gelijk gewicht per dag. In 60 synthetische plant-runs boden fijnere profielen en kamertrendgewichten geen voordeel; daarom blijven de acht profielpunten en uniforme dagweging behouden. De fit middelt de nulbegrensde woninglijn over dit profiel: een warme middag boven T₀ mag de koude ochtend niet wegmiddelen. Er wordt geen geschatte C gebruikt om de dagenergie te corrigeren. De fit vereist ten minste zes trainingsdagen en drie latere controledagen, voldoende temperatuurspreiding en de bestaande fout- en stabiliteitscontroles.

development/power-house-autotuning-development.md: Oude vieruursrecords blijven leesbaar en zichtbaar, maar trainen de nieuwe dagfit niet. Een volledig journal vraagt maximaal 7868 bytes en past in het bestaande 8 KiB-slot; de JSON-exportbuffer blijft 32 KiB. Teruggaan naar oudere firmware kan het nieuwe schema of een voller journal niet herstellen. De geheugenimpact vereist nog hardwarekwalificatie. De dataset leert uit gemeten warmte; `P request`, compressorlevels en de eigen woninglijn zijn geen trainingslabels.

development/power-house-autotuning-development.md: Eén eigenaar in de ESPHome-mainloop beheert records en fitworkspace in PSRAM. Tijdens een hervatbare fit blijft de recordarray onveranderlijk; append/prune annuleert eerst de fit. HTTP-callbacks krijgen uitsluitend een onder mutex gekopieerde JSON-cache. Een tweede gelijktijdige export krijgt HTTP 429; netwerk-I/O houdt de cachemutex niet vast.

development/power-house-autotuning-development.md: De actuele geselecteerde waarden blijven leidend voor bronkeuze. De learner neemt de waarde en geldigheid van die bestaande resolver over; hij voert geen tweede, afwijkende herkomstcontrole uit. OpenTherm, CiC, Home Assistant, API input en MQTT kunnen daardoor allemaal learning-bronnen zijn wanneer de regelaar ze geldig verklaart. Automatische en handmatige bronwissels onderbreken lopende metingen niet. Zie [broncontract](power-house-learning-sources.md).

development/power-house-autotuning-development.md: Passief leren introduceert geen hydraulisch installatieprofiel. De bestaande geselecteerde waarden blijven de bron van waarheid. In een Q Duo-build gebruikt de calorimetrie intern HP1 gevolgd door HP2; dat is geen gebruikerskeuze. CM0, CM1 en CM2 gebruiken het bestaande geen-ketelvraagcontract; R1-uit wordt nooit als fysiek ketelbewijs behandeld. Het passieve model vraagt geen ingevoerde meetonzekerheid of grens voor zon- en interne warmte; afwijkingen blijven zichtbaar in de residuals. Automatisch toepassen bestaat nog niet. De toekomstige toepasfase moet meetkwaliteit en afwijkende warmtebronnen afzonderlijk onderbouwen.

development/power-house-autotuning-development.md: De getalsgrenzen voor stabiliteit, spreiding en verbetering zijn ontwikkelinstellingen. Een succesvolle fit is geen gekalibreerd betrouwbaarheidspercentage en geeft geen toestemming tot automatisch toepassen. Onvoldoende geschikte data is een geldige uitkomst.

development/power-house-autotuning-development.md: De batch-fit blijft eigenaar van het structurele voorstel `H` en `T0`. Daarnaast identificeert `oq ph thermal model logic.h` de dynamische energiebalans:

development/power-house-autotuning-development.md: ```text delta Tin = (U / C) integral(Tout - Tin, dt hours) + (1 / C) integral(Qhp, dt hours) U: W/K; C: Wh/K; Qhp: gemeten signed W ```

development/power-house-autotuning-development.md: Een aparte collector maakt volledig gedekte intervallen van standaard 30 minuten, met tijdgewogen trapeziumintegratie en echte kamertemperaturen aan begin en eind. De kern accepteert intervallen van 15–60 minuten. Tijdgaten en generatiewissels mogen geen ongedekte energie of temperatuurverandering overbruggen. Het dynamische bronpad gebruikt `SnapshotPurpose::THERMAL DYNAMIC`: opwarming, afkoeling, setpoint-herstel en comfortafwijkingen zijn daarin niet automatisch ongeschikt. Betrouwbare waarden, verwarmingsmodus, geen ketelwarmte/defrost/begrenzing/service en alle fysieke meetvoorwaarden blijven vereist. De dagroute telt gemeten ontdooiwarmte en begrensd bedrijf wel mee in de energie; echte koeling, service en ketelwarmte blijven uitgesloten.

development/power-house-autotuning-development.md: De RLS gebruikt twee geschaalde parameters en een vaste `double`-covariantiematrix van 2×2, zonder allocatie. De actieve `H` en een conservatieve configureerbare `C` zijn uitsluitend startwaarden. Effectieve geldige observatie-uren, werkelijke excitatie van beide parameters, temperatuur- en vermogensspreiding, numerieke gezondheid, pre-update voorspellingsfout, bias, meetcontext en recente dekking bepalen samen de bruikbaarheid. Een stilstaand systeem of een toevallig passende startwaarde vormt geen geleerd model. Ongeldige recente metingen schorten de beoordeling op; zij wijzigen de basisregeling niet. Tijdsweging en forgetting gebruiken uren, zodat vier kwartierintervallen niet viermaal zoveel duur-bewijs leveren als één uur. Residuals worden in K/h beoordeeld; de gekozen intervalduur mag een foute temperatuurtrend niet verbergen. Bron- en configuratiewijzigingen onderbreken de lopende meetperiode, maar behouden de afgeronde leergegevens. Alleen de expliciete reset wist de leerstand.

development/power-house-autotuning-development.md: Zon en interne warmte ontbreken als regressorterm in deze MVP. De 1R1C-fit beoordeelt daarom de restfout, bias en spreiding van de gemeten intervallen. Die checks bewaken of het eenvoudige model bruikbaar is, maar onderscheiden geen zon, bewonersgedrag of meetfout. Er is geen instelling, replayargument, verplichte weersdienst of solar-input voor zulke oorzaken. Automatisch toepassen blijft uit totdat de toekomstige toepasfase dat met onafhankelijke praktijkvalidatie kan onderbouwen.

development/power-house-autotuning-development.md: `oq ph model validation.h` vergelijkt `H batch` en `U rls` alleen bij passende source-/physical-/ controlgeneraties, actuele RLS-gegevens en voldoende overlappend buitentemperatuurbereik. De ontwikkelgrens voor het relatieve verschil is configureerbaar (standaard 20%); modellen worden nooit blind gemiddeld. `T0` blijft uit de batch-fit komen en wordt nooit gelijkgesteld aan `Tin`. `model disagreement` of onvoldoende RLS-onderbouwing houdt het gecombineerde advies tegen. `auto apply allowed` blijft in deze bouwstap altijd `false`, ook als beide modellen overeenkomen.

development/power-house-autotuning-development.md: De geleerde `C` blijft voorlopig. `rls ready` betekent dat de numerieke fit en datadekking voldoen, niet dat de fysieke warmteopslag betrouwbaar is geïdentificeerd. Het statusendpoint meldt daarom expliciet `capacity validated=false`. Afronding van kamertemperaturen en ongemodelleerde warmte kunnen C vertekenen, ook bij een kleine voorspelfout. `C room trend` blijft geschatte diagnostiek, maar keurt geen batchadvies meer af. De eigen batchkwaliteit, U/H-consistentie, context en actualiteit blijven gecontroleerd. De web-app noemt overeenstemming van warmteverlies en presenteert C nooit als gevalideerd. Er is geen nieuwe estimator, instelling of journalmigratie nodig. Automatische toepassing blijft uit.

development/power-house-autotuning-development.md: Beide methoden delen dezelfde sensoren en mogelijke systematische meetfouten. Hun overeenstemming is aanvullende modelcontrole, geen statistisch onafhankelijk meetbewijs of garantie op besparing. Engineeringdiagnostiek toont beide hellingen, `T0`, `C`, samples, spreiding, laatste update, voorspellingsfout/bias en expliciete kwaliteitsredenen; er worden geen ongekalibreerde percentages als confidence gepresenteerd.

development/power-house-autotuning-development.md: De ontwerpnotitie verwijst naar [`Appesteijn/stooklijn` thermal model.py](https://github.com/Appesteijn/stooklijn/blob/462ef61f03b445e4ebeb34057410b7f3d6951482/custom components/quatt stooklijn/analysis/thermal model.py). Die implementatie is als technische referentie bekeken. OpenQuatt implementeert de energiebalans zelf in C++; de MPC-output, horizon, forecasts en aanvoertemperatuursturing worden niet overgenomen. De batch-ankering van `U` bij weinig warmtevraag is evenmin bruikbaar als kruisvalidatiebewijs. De aanvullende RLS heeft geen pad naar `P request`; `P adaptive = 0` blijft gelden.

development/power-house-autotuning-development.md: Bij een fysieke ombouw tussen Q Single en Q Duo blijft de oude leerstand behouden. Gebruik dan eerst `Leerdata wissen` voordat je passief leren opnieuw inschakelt of modelschattingen beoordeelt. Het journal herkent deze ombouw niet automatisch. Gewone bron- en kalibratiewijzigingen behouden afgeronde historie bewust.

development/power-house-autotuning-development.md: De firmware bewaart batchrecords én de 1R1C-leerstand in hetzelfde A/B-journal: U/C-coëfficiënten, covariance, informatie voor kwaliteitsbeoordeling en sampletellers. Er zijn twee slots van 8 KiB. Schema 6 behoudt records van 52 bytes en het 1R1C-checkpoint van 152 bytes; bij dagrecords vervangen acht compacte temperatuurwaarden de vier oude stabiliteitsvelden. Schrijven gebeurt alleen bij nieuwe leerdata, maximaal eenmaal per uur. Daardoor kan een onverwachte herstart ongeveer een uur aan nog niet opgeslagen afgerond leerwerk verliezen. Een lopende dagmeting staat alleen in RAM en begint na herstart volledig opnieuw. Er is geen extra write in het OTA-pad.

development/power-house-autotuning-development.md: Na herstart worden parameters en afgeronde 1R1C-perioden hersteld. Onvoltooide meetintervallen en bootlokale tijdstempels worden niet hersteld; een nieuw geldig interval is nodig voordat de 1R1C-beoordeling weer actueel kan zijn. Een bron- of kalibratiewijziging onderbreekt alleen lopende intervallen en herbeoordeelt de fit; het model en de afgeronde records blijven behouden. Ook een lange verwarmingspauze wist het model niet. Wie na een fysieke wijziging opnieuw wil beginnen, gebruikt `Leerdata wissen`. De bestaande begrensde recordselectie en maximale bewaartermijn van 365 dagen blijven gelden.

development/power-house-autotuning-development.md: Een nieuwe write raakt alleen het inactieve slot en wordt teruggelezen. Een onderbroken write laat het vorige geldige slot beschikbaar. Opslagfalen stopt verdere writes voor die boot; leren in RAM en de verwarmingsregeling blijven werken. Er zijn geen extra NVS-transacties of automatische herstelpogingen. Wissen heeft één pad: beide slots wissen en controleren, of een zichtbare fout melden. Bij een mislukte reset kan na reboot oude historie terugkomen; de UI mag daarom alleen na `cleared` succes melden.

development/power-house-autotuning-development.md: Herstel vereist geldige UTC. Bestaande schema-4- en schema-5-records blijven leesbaar, ook na een bronwissel; schema 4 bevatte nog geen 1R1C-checkpoint. Na een nieuw schema-6-checkpoint kan oudere firmware deze leerstand niet herstellen; downgradebehoud is niet gegarandeerd. Oudere onbekende recordformaten of beschadigde inhoud worden niet als meetdata geïnterpreteerd. De schema/algoritmecontrole blijft bestaan, maar de bronkeuze is geen voorwaarde voor het behouden van historie. Een gewoon firmware- of webupdate wist geen data. Automatisch toepassen blijft altijd uit.

development/power-house-autotuning-development.md: Het vermogen gebruikt de ΔT per warmtepomp. Een verschil tussen HP1-uit en HP2-in blokkeert leren niet: sensoren kunnen onderling afwijken. Controle/ijking van de watertemperatuursensoren via het servicemenu kan de meetnauwkeurigheid verbeteren.

development/power-house-autotuning-development.md: Firmware en replay gebruiken `tick passive runtime()` voor beide modellen en dezelfde fit-entrypoints. De CLI parseert CSV en schrijft resultaten; hij heeft geen eigen collector- of contextresetloop. Bouw bijvoorbeeld:

development/power-house-autotuning-development.md: ```bash c++ -std=c++17 -Wall -Wextra -Werror -I. scripts/power house learning replay.cpp -o /tmp/power house learning replay /tmp/power house learning replay --active-h 250 --active-t0 16 --reference-room-c 20 --reference-setpoint-c 20 snapshots.csv ```

development/power-house-autotuning-development.md: De waarden in dit commando zijn synthetische voorbeelden. Gebruik de echte handmatige/actieve lijn voor een echte replay. De historische opties voor kamer en setpoint blijven geaccepteerd, maar de dagfit rekent altijd naar 20 °C om.

development/power-house-autotuning-development.md: Het CSV-contract bevat deze header, in deze volgorde:

development/power-house-autotuning-development.md: ```csv monotonic ms,epoch s,source generation,physical context generation,control generation,invalid reasons,room c,setpoint c,outside c,heat to water w,mean water c ```

development/power-house-autotuning-development.md: De replay leest dit historische CSV-formaat voor compatibiliteit, maar accepteert alleen rijen waarin de drie revisionkolommen gelijk en niet nul zijn. In firmware en nieuw JSON-export bestaat uitsluitend `context revision`.

development/power-house-autotuning-development.md: Temperaturen zijn in °C en vermogens in W; tijd is monotone milliseconden en UTC-seconden. Generatie 0 betekent onbekend. Voor historische data accepteert de CLI `--now-epoch` als expliciete analysetijd, zodat de bewaartermijn causaal kan worden gereproduceerd. Iedere rij vertegenwoordigt een snapshot met gecontroleerde provenance. Alleen een CSV-getal of `invalid reasons=0` vormt geen bewijs dat de onderliggende bron actueel was. Een gewone HA-historie-export voldoet niet automatisch aan dit contract.

development/power-house-autotuning-development.md: De CLI rapporteert JSON met aantallen, uitsluitredenen en advies/fitresultaten. `batch status` en `batch advice ready` beschrijven de structurele fit; `status`, `model validation status` en `advice ready` beschrijven de gecombineerde beoordeling. RLS-diagnostiek omvat `u rls`, `c rls wh per k`, `rls readiness reasons`, samples, spreiding, laatste update en pre-update residuals. Zonder geldige RLS-updates zijn `u rls` en `c rls wh per k` `null`, niet de startwaarden. `model difference fraction` is een relatief verschil, geen confidencepercentage. Ongeldige invoer is een procesfout; onvoldoende data of onvoldoende modelverbetering is een normale analyse-uitkomst met `advice ready=false`. Een oude CSV-rij met `invalid reasons` wordt niet achteraf geschikt gemaakt voor de dynamische route. De CLI past geen instellingen toe en bewaart geen model op een controller.

development/power-house-autotuning-development.md: De fitvelden `holdout signed bias w` gebruiken voorspeld minus gemeten ; positief betekent overvoorspelling. De toekomstige diagnostische prediction error hieronder gebruikt expliciet de omgekeerde richting. Onbezette temperatuurklassen worden als `null` geëxporteerd, niet als nulbias.

development/power-house-autotuning-development.md: De firmwarecollector bewaart naast de trainingsrecords een ring van 60 diagnostische samples (ongeveer tien minuten). De GET-export bevat expliciete validity, tijdsduur en bron-/control-generation. De replay-CSV blijft een afzonderlijk contract voor modelanalyse. De diagnostiek omvat:

development/power-house-autotuning-development.md: | Waarde | Betekenis en herkomst | | --- | --- | | `P base` | Actief structureel model op dezelfde control-tick; onderscheid ongeclipt model en geselecteerde feedforward | | Werkelijk thermisch vermogen | Signed warmte over de bewezen meetgrens | | `P request` | Werkelijk begrensde wattvraag die naar dispatch gaat | | Kamerfout | Gemeten kamertemperatuur versus gekozen setpoint; comfort memory afzonderlijk herkenbaar | | Buitentemperatuur | Bestaande geselecteerde bronwaarde | | Prediction error | Tijdgewogen `gemeten warmte - P base`, met dekking en gemiddelde absolute fout | | Richting en duur | Positieve/negatieve afwijkingsduur; onderbreken bij tijdgaten of contextwissel | | Compressoractiviteit | Gemeten activiteit per unit, afzonderlijk van gevraagd/applied level | | Ketelbijstook | Waargenomen status en bewijsniveau; een relaiscommando is geen gemeten warmte | | Limiting states | Water-, elektrische en frequentiebegrenzing, tekort, service en incidenten |

development/power-house-autotuning-development.md: Verzamel diagnostiek ook tijdens perioden die voor modeltraining afvallen. Anders verdwijnen slechte comfort- of begrenzingsperioden uit de evaluatie. Onbekende waarden hebben geen nulbetekenis. Dit observatiecontract introduceert geen adaptive aansturing en kan ook geen verborgen zon-, wind- of ventilatieoorzaak bewijzen.

development/power-house-autotuning-development.md: | Stap | Resultaat | Voorwaarde vóór afsluiten | | --- | --- | --- | | 1. Fundament en passieve replay | Model/envelope, bronadapter, batch-fit, 1R1C/RLS, kruisvalidatie, regressies | Onafhankelijke review en hosttests; oude regeluitvoer behouden | | 2. Bronmetadata en firmwarecollector | Werkelijke source-route/timestamps, Q-only allowlist, opt-in, diagnostiek | Alle ondersteunde entry paths gecontroleerd; ontbrekend bewijs faalt gesloten; niet-Q firmware bevat geen learner | | 3. Persistente dataset en adviesbediening | Strikte PSRAM, begrensde export, A/B-journal en capability-aware UI volgens PR #633 | Reboot, allocatiefalen, CRC/schema, powercut, factory reset, upgrade/downgrade en archiefgrenzen getest | | 4. Gecontroleerd toepassen | Eén modelowner, revisions, trial, bevestiging en rollback | Batch én 1R1C-kwaliteitscontrole, meetkwaliteit, echte winterreplay, HIL en comfortpoorten geslaagd | | 5. Adaptive Power House | Tijdelijke power-bias met eigen confidence, limieten en decay | Aparte gesloten-lusvalidatie en aantoonbare meerwaarde uit diagnostiek |

development/power-house-autotuning-development.md: Fase 1 van het product omvat stappen 1–4. Fase 2 is Adaptive Power House. Onderzoek naar `Kp` of reactieprofielen uit het oorspronkelijke plan blijft een afzonderlijk werkpakket; dit is niet automatisch onderdeel van de adaptive power-bias.

development/power-house-autotuning-development.md: Voor latere activatie geldt: een complete, gevalideerde trial-intent met bevestigd herstelmodel moet aantoonbaar persistent zijn vóór de control-task de kandidaat activeert. Verlies van betrouwbare monitoring tijdens een trial moet herstel naar het bevestigde model geven. Een herhaalde request mag geen extra activatie of flashcyclus veroorzaken. Handmatige wijzigingen krijgen voorrang en mogen niet als een half samengestelde configuratie gecommit worden. Coalescing alleen bewijst geen volledige batch.

development/power-house-autotuning-development.md: Bij toekomstige modelactivatie worden handmatige basis, actief en laatst bevestigd structureel model apart opgeslagen. Het huidige journal bevat passieve meetrecords en de 1R1C-leerstand, geen actief regelmodel. Een toekomstige adaptive bias valt bij reboot standaard terug naar nul. Een tijdelijke afwijking wordt alleen na onafhankelijke, langdurige validatie input voor een nieuw structureel model.

development/power-house-autotuning-development.md: Begrens toekomstige adaptive bias in beide richtingen en in verandering per tijdseenheid. Laat hem vervallen bij slechte metingen, storingen, overrides of ongeldige modus. Hij mag nooit de envelope of bestaande veiligheidsgrenzen verhogen. De kernrepresentatie van `HouseLine` en de dispatcharchitectuur blijven daarbij bruikbaar.

development/power-house-autotuning-development.md: De hardwarepoort omvat Q Single en Q Duo. Valideer beide firmwaretargets en voer representatieve runtimebelasting uit op de ondersteunde Q-connectiviteit. Meet interne heap, grootste vrije blok, minimum-sinds-boot, stack-watermarks en timing onder gecombineerde belasting. Desktoptests of succesvolle configuratievalidatie vervangen deze metingen niet. Het 16 KiB learnerjournal ligt direct na het crasharchief binnen `openquatt data`; bestaande archiefoffsets blijven behouden.

development/power-house-autotuning-development.md: Op Q staat de schakelaar Passief leren op de pagina [Leren](../web-app/leren.md). Daar staan ook de leerstatus, een handmatig te laden grafiek, export en wissen. De gewone geselecteerde bronwaarden blijven leidend; er is geen extra formulier voor hydrauliek, warmtebronnen of meetgrenzen. Passief leren staat standaard aan; de gekozen schakelaarstand blijft na reboot behouden. De reguliere Power House-instellingen blijven leidend; automatisch toepassen is altijd uit.

development/power-house-autotuning-development.md: Eén mainloop-leerkern beheert verzamelen, pauzeren, resetten, herstellen en beide modellen. De bestaande bronselectie levert de werkelijk gekozen route, waarde en validity. Eén contextrevision onderbreekt alleen lopende meetintervallen bij relevante wijzigingen, ook A→B→A tussen twee ticks. De drie generatiekolommen blijven uitsluitend in het historische replay-CSV voor formaatcompatibiliteit; firmware, records en JSON-export gebruiken `context revision`.

development/power-house-autotuning-development.md: De HTTP-component publiceert gesynchroniseerde snapshots in PSRAM. HTTP-callbacks lezen nooit veranderende learnerstate. Status en export gebruiken bestaande webauthenticatie:

development/power-house-autotuning-development.md: - `GET /openquatt/learning/status`: H/T0, U/C, voortgang, redenen en runtime-diagnostiek. - `GET /openquatt/learning/export`: maximaal 128 batchrecords en 60 diagnostische rijen.

development/power-house-autotuning-development.md: CM0, CM1 en CM2 gebruiken het bestaande geen-ketelvraagcontract; ontbrekende OpenTherm-telemetrie is geen extra voorwaarde. Een actuele fysieke ketel-activiteitsmelding sluit de meting uit. Bronkwaliteit en het gedrag van de residuals blijven nog praktijkwerk. Er zijn nog geen gevalideerde wintermodellen of aangetoonde besparingen.

development/power-house-autotuning-development.md: Een blijvende runtimeblokkade, bijvoorbeeld na teruglopende UTC, krijgt de reden `runtime blocked`. De web-app vraagt dan om de regelaar te herstarten en passief leren opnieuw in te schakelen. Pauzeren heft deze blokkade niet op; opgeslagen leerdata blijft bij herstart behouden.

development/power-house-autotuning-development.md: De [smoke-test en regressieresultaten van de eerdere vereenvoudigde build](https://github.com/OpenQuatt/OpenQuatt/pull/728#issuecomment-6232030760) staan bij PR #728. Dit historische bewijs kwalificeert de huidige firmware niet; leg actuele vrijgavechecks en resterende hardwarepoorten vast bij de PR die de betreffende firmware wijzigt.

development/power-house-learning-sources.md: Power House learning is passief. De feature leest dezelfde waarden die de bestaande regeling gebruikt, schrijft geen warmtepomp- of boilercommando en kan geen model automatisch toepassen.

development/power-house-learning-sources.md: Voor kamer, setpoint, buiten en flow gebruikt de learner de bestaande geselecteerde waarde en de bestaande geldigheidsbeslissing. Er is geen tweede learning-specifieke bronselectie of herkomstcontrole.

development/power-house-learning-sources.md: Dat geldt voor iedere beschikbare keuze, waaronder OpenTherm, CiC, Home Assistant, API input en MQTT. Een waarde is voor learning bruikbaar wanneer de regelaar haar als geldig markeert. De normale freshness- en aanwezigheidseisen blijven dus op één plek: in de bronresolver van de regelaar.

development/power-house-learning-sources.md: Een gekozen waarde mag door die resolver ook een vastgehouden of samengestelde waarde zijn. Dat maakt de bron niet apart ongeldig. De volgende stap bepaalt wel zelfstandig of een vermogensmeting mogelijk is: ontbrekend debiet is ongeldig; geldig nuldebiet levert tijdens een verwarmingspauze nul watervermogen op.

development/power-house-learning-sources.md: De water-in- en water-uitmetingen van iedere aanwezige warmtepomp, de compressoractiviteit en beschermingsstatus blijven directe hardwaremetingen. Hun ontvangststatus beschermt de calorimetrie tegen ontbrekende of ongeldige HP-data.

development/power-house-learning-sources.md: Het warmtevermogen gebruikt de ΔT per warmtepomp, net als de bestaande Heat Power- sensoren. Een verschil tussen HP1-uit en HP2-in blokkeert leren niet. IJking van de watertemperatuursensoren via het servicemenu kan de meetnauwkeurigheid verbeteren.

development/power-house-learning-sources.md: Een volledig temperatuurframe gebruikt de geselecteerde waarden voor kamer, setpoint en buiten. De regeling moet in verwarmingsmodus staan, buiten service en OTA. Een kort ontbrekend temperatuurveld kan onafhankelijk gemeten warmte laten meetellen via de eigen warmtecursor, inclusief nul en negatieve warmte.

development/power-house-learning-sources.md: Met ingeschakelde keteloptie en een waargenomen aanvoersensor na de ketel gebruikt de dagmeting het totale vermogen naar het water. De standaard keteloptie alleen activeert deze bron niet: zonder waargenomen ketelsensor blijft het bestaande warmtepomppad met zijn controles op ketelwarmte gelden. Dat volgt uit het gemeten debiet en het temperatuurverschil tussen de retour bij HP1 en de systeemaanvoer na de ketel. CM3 en CM4 tellen mee zolang deze meting geldig is, onafhankelijk van de OpenTherm-status. Een vastgehouden aanvoerwaarde of een fallback naar de warmtepompuitgang levert geen systeemmeting op. Valt de systeemmeting weg, dan blijft de warmte voor dat interval onbekend en gelden de meetgatregels. Er is geen terugval op warmtepompwarmte op basis van de OpenTherm-status. Dat geldt ook bij R1. Bij stilstaande ODU-pompen kan verse pulsflow van de Q-controller circulatie aantonen als de bronselectie anders een synthetische nul oplevert. Een stille pulsingang bewijst op zichzelf geen nuldebiet. De normale stilstandsnul mag wel meetellen als het bestaande regelcontract bevestigt dat de ketel geen warmte levert. Aanvoer en retour moeten ook dan actueel zijn. Bij actieve of onbekende ketelwarmte blijft ontbrekend debiet een meetgat. Bij HA-aanvoer telt de laatste temperatuurontvangst hoogstens 30 seconden mee. De HA-heartbeat houdt de verbinding actueel. Voor de dagmeting moet de aanvoerbron zelf minstens elke 30 seconden een meetwaarde doorgeven. Een gewijzigde aanvoerkalibratie bij het terugzetten van een backup begint een nieuwe dagmeting. Afgeronde dagen blijven bewaard. Bij actieve systeemmeting accepteert de dagmeting gemeten systeemwarmte tot en met ±50 kW. Waarden daarbuiten worden afgekeurd, niet afgeknipt. Deze harde bronfout breekt een lopende dagmeting af. Bij een gewoon meetgat gebruikt de onzekerheidsberekening het tabelmaximum voor de warmtepomp als er doorlopend bewijs is dat de ketel geen cv-warmte levert. Anders telt ze 24 kW voor mogelijke ketelwarmte bij het tabelmaximum op. De som blijft binnen de structurele vermogensgrens. Deze rekenaanname laat ruimte voor gelijktijdige ketelbijstand. Een open meetgat bewaart de hoogste toegepaste grens en waargenomen piek. Voor het accepteren van warmtepompwarmte blijft de lagere generatie- en topologiegrens gelden. Het ingestelde ketelvermogen is een regelwaarde en bewijst geen maximum voor ongemeten ketelwarmte. Voor een korte, geverifieerde herstart met geldig CV-uit-bewijs vóór en na het gat gebruiken we een praktische onzekerheidsinschatting: de warmtepompgrens voor de ingestelde generatie en Single/Duo, onder de aanname dat de ketel in het gat geen extra CV-warmte heeft toegevoegd. Dit is geen gegarandeerde fysieke maximumfout; bij web-OTA kan de regeling tijdens upload nog draaien. Bestaande herstelvoorwaarden, eerdere onzekerheid en opgeslagen of waargenomen hogere grenzen blijven behouden. Ontbrekend CV-uit-bewijs houdt de brede systeemgrens.

development/power-house-learning-sources.md: CM98 is normale vorstcirculatie en mag, net als stilstand en pompuitloop, meetellen. Voor pompbedrijf gelden de reguliere broncontroles en pauzes tijdens service of OTA. Werkelijk gemeten warmte tijdens pompbedrijf wordt met teken meegenomen.

development/power-house-learning-sources.md: De woninglijn verzamelt volledige perioden van 24 uur. Normale CM0/CM1-pauzes, setpointwijzigingen en normale ontdooicycli tellen mee. Geldig nuldebiet levert nul watervermogen; bij pompuitloop blijft het gemeten vermogen, inclusief een eventuele negatieve waarde, meetellen. De compressor hoeft niet continu te draaien en er is geen eis van een constant setpoint of een stabiele watertemperatuur. Na de volledige dag wordt structuur afzonderlijk van modelkwaliteit beoordeeld. Een structureel geldige dag blijft bewaard met dekking en warmte-onzekerheid, ook bij te grote kamertrend of hoge onzekerheid. Zulke dagen krijgen geen modeladviesgewicht. Bestaande vieruursrecords behouden hun oorspronkelijke kwaliteitscontrole.

development/power-house-learning-sources.md: De dynamische 1R1C-route verwerkt kortere perioden van opwarmen en afkoelen. Deze route gebruikt warmtepompwarmte en sluit ketelbedrijf, actieve begrenzing en beschermingsfasen uit. Beide routes blijven passief. Ontbrekende metingen worden nooit vervangen door nul. De voorwaarden voor korte meetonderbrekingen en hervatten na een herstart staan hieronder.

development/power-house-learning-sources.md: Bij stoppen kan werkmodusregister `2099` al uitstand melden terwijl compressorfrequentie `2103` nog boven nul staat. Als alle overige metingen en bedrijfsinformatie geldig zijn, behoudt een lopende dag deze korte overgang. Het volledige frame blijft tijdens die overgang ongeldig. Onafhankelijk geldige calorimetrie telt wel mee, inclusief gemeten nulvermogen; alleen werkelijk ontbrekende warmte wordt bij herstel geïnterpoleerd en conditioneel begrensd. Een hoge onzekerheidslast wist de dag niet, maar kan modeladvies uitsluiten. Het hele interval tussen de geldige meetpunten mag maximaal 120 seconden duren. Een andere gelijktijdige meetfout of een te lange overgang onderbreekt de dag wel. Deze uitzondering start geen nieuwe dag met tegenstrijdige gegevens; de 1R1C-route en de strengere bedrijfstoestandcontrole bij herstel na boot blijven ongewijzigd.

development/power-house-learning-sources.md: Automatische en handmatige bronwissels voor kamer, setpoint, buiten en flow laten de lopende dagmeting en het 1R1C-interval doorlopen. Ook een wissel tussen een actuele en geldig vastgehouden waarde is geen nieuwe meetcontext. De learner gebruikt vanaf de volgende normale bronselectie de nieuwe geselecteerde waarde; ontbrekende of ongeldige metingen blijven onder de normale meetgat- en kwaliteitscontroles vallen. Waterkalibratie, flowmeterkalibratie of een wijziging van de hardwaremeetcontext start wel een nieuwe `context revision` en onderbreekt lopende meetintervallen. Afgeronde records en het 1R1C-model blijven behouden. Een wijziging van regel- of beoordelingsinstellingen herbeoordeelt bestaande records zonder de fysieke metingen te wissen.

development/power-house-learning-sources.md: Het journal bewaart afgeronde metingen, de 1R1C-leerstand en een compact checkpoint van de lopende dag in dezelfde twee flashslots met schema en CRC. Een actieve dag krijgt iedere 15 minuten een checkpoint; zonder dagprogressie blijft de grens voor nieuwe modelgegevens eenmaal per uur. Vlak vóór een normale herstart of OTA wordt extra opgeslagen. Een afgebroken schrijfoperatie laat het vorige geldige slot intact; een opslagfout wordt gemeld en leidt deze boot niet tot herhaalde schrijfpogingen. Een dagcheckpoint mag alleen hervatten na een geplande softwareherstart of OTA, met een eenmalige bevestiging in RTC-geheugen voor de succesvol opgeslagen kopie. Die bevestiging wordt bij boot verbruikt. Een oude kopie kan daardoor niet opnieuw hervatten als het verwijderen van een verworpen dag later mislukt. Afgeronde historie en het 1R1C-model blijven onafhankelijk herstelbaar; leren blijft passief.

development/power-house-learning-sources.md: Schema 9 bewaart kwaliteitscodes per dag en de onafhankelijke warmtecursor in het checkpoint. Schema 4–8 blijven leesbaar, met behoud van geordende recordwaarden, 1R1C-toestand, laatste geaccepteerde UTC en instellingen. Oude dekking blijft onbekend. Schema 9 gebruikt dezelfde 128×52-byte-recordruimte en een 300-byte dagcheckpoint; de maximale slotinhoud is 8168 bytes binnen de bestaande 8192 bytes. Oude firmware kan schema 9 niet lezen. Na twee saves kunnen beide slots schema 9 zijn: dit is geen rollbackgarantie of algemene OTA-vrijgave. De eerste OTA vanuit firmware zonder dagcheckpoint kan een bestaande RAM-dag niet achteraf bewaren. Herstel vereist geldige UTC en een ondersteund schema en algoritmeversie.

development/power-house-learning-sources.md: De opgeslagen dag wacht na boot op geldige UTC, ontbrekende geselecteerde meetwaarden en dezelfde fysieke meetcontext. Alleen een geverifieerd eenmalig softwareherstartticket, gebonden aan journalsequentie, checkpointtijd en volledige CRC, geeft maximaal 300 seconden vanaf het opgeslagen geldige meetpunt tot herstel, inclusief upload, reboot en bronopstart. Tijdens waargenomen WAIT blijven de gewone maximaal 60 s-ticks vereist. Een gewone expliciete brononderbreking blijft maximaal 120 s; de OTA-voortgangslease blijft 120 s. Een onverwachte reset krijgt geen extra hersteltijd. Bekende ongeschikte bedrijfsvoering, ontvangen ongeldige telemetrie, klokbreuken en contextwijzigingen blijven harde veto's.

development/power-house-learning-sources.md: Tijdens geautoriseerd wachten blijft nieuw geldig warmtevermogen in een eigen PSRAM-toestand; de opgeslagen journalinhoud wordt niet herschreven. Na herstel is alleen werkelijk ontbrekende warmte onzeker. Een hoge opgebouwde onzekerheid wist het checkpoint niet meer. Zij blijft bij de complete dag beschikbaar voor de aparte kwaliteitsbeoordeling. Temperaturen worden geïnterpoleerd; hiervoor bestaat geen afzonderlijke foutgarantie. Bij te lange uitval of een hard veto begint een nieuwe dag. De 1R1C-leerstand blijft behouden; het onvoltooide 30-minuteninterval begint opnieuw. Een ticket wordt deze boot eenmaal gebruikt en mag niet worden hergebruikt. Het ticket bewaart ook of een systeemaanvoersensor al is waargenomen; een herstart tijdens sensoruitval schakelt daardoor niet naar warmtepompwarmte. Tickets van firmware zonder dit bronbewijs hervatten de onvoltooide dag niet. Afgeronde metingen en de 1R1C-leerstand blijven behouden.

development/power-house-learning-sources.md: Voorbeeld: na 18 uur meten volgt een bevestigde geplande softwareherstart. Bij geldige bronnen na 180 seconden kan dezelfde dag hervatten. Bij stroomuitval, fysieke reset, crash of mislukte opslag vóór herstart begint de lopende dag opnieuw. Afgeronde metingen blijven onafhankelijk herstelbaar. Een mislukte OTA kan de bestaande RAM-dag hervatten onder de gewone 120 s-meetgatvoorwaarden. Tijdens verzamelen zijn maximaal 96 periodieke checkpointwrites per dag nodig, plus geplande herstarts/OTA; het journal blijft beperkt tot de bestaande twee 8 KiB-slots. Het dagcheckpoint is gekoppeld aan hardware en meetkalibratie, niet aan de bronkeuze. Een andere automatische of handmatige bronkeuze verhindert herstel dus niet. Bestaande schema-7-checkpoints met broninstellingen in hun meetcontext blijven hervatbaar wanneer de fysieke meetcontext gelijk is. Opnieuw opslaan gebruikt schema 9 en een nieuwe CRC; dit verandert de inhoudelijke bronselectie niet. De overige voorwaarden voor hervatten, waaronder de RTC-bevestiging en meetgatgrens, blijven gelden. Een afgebroken webupload mag het leren niet blijvend pauzeren: zonder nieuwe OTA-voortgangsmelding vervalt de interne pauze na circa twee minuten. De normale controllerpauze voor native/HTTP-request OTA blijft onafhankelijk gelden.

development/power-house-learning-sources.md: De bronkeuze verhindert herstel van afgeronde metingen en het 1R1C-model niet. Passief leren staat standaard aan; de gekozen schakelaarstand blijft na een reboot behouden. Alle statussen publiceren `auto apply allowed: false`.

development/power-house-learning-sources.md: De web-app leest onveranderlijke status- en exportsnapshots uit PSRAM:

development/power-house-learning-sources.md: - `GET /openquatt/learning/status` - `GET /openquatt/learning/export`

development/power-house-learning-sources.md: De status toont de gekozen bronroute, geldigheid, blokkaderedenen, voortgang en geheugendiagnostiek. `collection.batch restore pending`, `batch resume status` en `batch missing energy uncertainty wh` tonen dagherstel en de onzekerheid van meetgaten (onbekend zolang het checkpoint nog niet hersteld is). `collection.batch source status` toont afzonderlijk de geldigheid voor de dagmeting; `batch resume reason` verklaart een afgewezen dagherstel tijdens de eerste vervangende leerdag. Zodra die dag eindigt of opnieuw begint, vervallen de herstelstatus en reden naar `none`. De gecombineerde `source status` kan daarnaast een beperking van het 1R1C-model tonen. Een bronroute verklaart welke bestaande controlwaarde is gebruikt; zij is geen extra meetinstelling.

development/power-house-learning-sources.md: De export bevat naast de laatste 60 meetregels een optioneel `daily collection`: verloren dagvoortgang, bronreden, meetgatduur en onzekerheidslast vóór afbreken. Gemiste ticks, te lange gaten en klokbreuken hebben eigen oorzaken. De oude budgetoorzaak blijft herkenbaar; hoge warmte-onzekerheid onderbreekt de nieuwe dagcollector niet meer. De tellers gelden sinds initialiseren/resetten van de collector en worden niet over een herstart bewaard. Wachten zonder actieve dag telt geen verloren dag. Een onbekende last of duur is `null`, niet nul.

development/power-house-learning-sources.md: `collection state` bewaart in dezelfde export de actuele dagvoortgang, `tick epoch`, uptime, numerieke ESP-IDF `boot reset reason`, laatste afwijzing, bronstatus en herstelreden. De bootreden beschrijft de controllerherstart; `batch resume reason` verklaart afzonderlijk waarom dagherstel werd geweigerd. Context-, decode- en kwaliteitsweigeringen zijn uitgesplitst. Een vóór import afgewezen bootcheckpoint valt buiten de actieve-dagtellers.

development/power-house-learning-sources.md: De bestaande tien `record columns` blijven ongewijzigd. Exportschema1 voegt `record quality policy: 1`, vijf `record quality columns` en een aligned `record quality`-array toe: warmtedekking, temperatuurdekking, gemiddelde warmtegat-onzekerheid, servergeschiktheid en gewicht. Dekking is naar beneden in basispunten afgerond; 10000 is 100%. Onzekerheid wordt conservatief naar boven vastgelegd als gemiddeld watt over 24 uur. Onbekende historische waarden blijven `null`; overloop is `"overflow"` en geeft geen modelgewicht. Geen ontbrekende kwaliteit wordt als nul onzekerheid of volledige dekking gepresenteerd.

development/power-house-learning-sources.md: Bewaren en modelgebruik zijn aparte beslissingen. Nieuw bekende dagen tellen voor advies alleen mee bij beide dekkingen ≥99%, gemiddelde warmtegat-onzekerheid ≤100 W en de bestaande dagkwaliteitstoetsen, waaronder kamertrend ≤0,20 K/h. Het gewicht is `warmtedekking × temperatuurdekking / (1 + onzekerheid W / 100)`; dit blijft in alle Huber-/leave-one-day-out-fits aanwezig. Ongeschikte dagen blijven opgeslagen en zichtbaar met gewicht 0. Oude geschikte dagen zonder kwaliteitscodes mogen trainen met gewicht 0,5, maar leveren nooit onafhankelijke controledagen. Vrijgave wacht op drie nieuwe bruikbare dagen met bekende kwaliteit en blijft ook aan de bestaande aantallen, spreiding, verdeling en stabiliteitscriteria gebonden.

development/power-house-learning-sources.md: De onafhankelijke controle begrenst de slechtste verbetering voor warmte binnen `gemeten ± U`: minimaal 50 W en 5% tegenover de foutbovengrens van de ingestelde lijn. Dit is geen gekalibreerde betrouwbaarheidskans; temperatuurfouten, zon, interne winsten en sensorbias worden hiermee niet volledig afgedekt. Het opgeslagen 1R1C-/RLS-model wordt niet vervangen en `auto apply allowed` blijft false. Fysieke context-/algoritmeversie 4 blijft gelijk; kwaliteitspolicy 1 heeft een eigen versie.

development/power-house-learning-sources.md: Status en export benoemen de vroegere 2400 Wh-grens met `batch budget scope: "model advice only"`: een adviespoort, geen afbreekgrens voor het bewaren van de dag. Voor exact 100 W is geen empirische woningonderbouwing; deze eerste adviespolicy blijft bewust apart van de feitelijke metingen.

development/power-house-learning-sources.md: Voor warmtepompwarmte komt de conditionele ontbrekende-warmtegrens uit het volledige performancedomein: V1/V1.5 Single 6115,28 W / Duo 12230,56 W; V2 Single 9172,15 W / Duo 18344,30 W. De effectieve grens is het maximum van tabelbasis, geldige absolute eindvermogens en waargenomen piekvloer. Voor een gat is U begrensd met `B × duur + integraal(abs(Q))`; negatieve warmte mag onzekerheid niet wegstrepen. De tabel is geen bewezen maximum van alle werkelijke thermische/defrostpieken. Bij onbekende generatie gebruikt de runtime de hoogste ondersteunde tabelbasis voor dezelfde Single/Duo-topologie. Alleen oude schema7-checkpoints zonder opgeslagen piekvloer behouden voor de eerste overbrugging de conservatieve 50 kW-terugval; reeds opgeslagen U wordt nooit achteraf verlaagd.

development/power-house-learning-sources.md: Het plausibiliteitsfilter voor warmtepompwarmte gebruikt `tabelmaximum × 1,20`: V1/V1.5 Single 7338,34 W / Duo 14676,67 W en V2 Single 11006,58 W / Duo 22013,16 W. Exact de grens is toegestaan; positief en negatief worden symmetrisch behandeld. Dit is een engineeringmarge, geen gemeten bewijs dat iedere werkelijke waterzijdige piek binnen 20% blijft. Onbekende generatie gebruikt ook hier de hoogste ondersteunde generatie voor de ingestelde topologie. Deze grens geldt zonder keteloptie en voor de dynamische 1R1C-meting. De status publiceert de grens van de dagmeting als `collection.batch heat measurement limit w`.

development/power-house-learning-sources.md: Een eindige uitschieter boven deze grens wordt pas na bron-/unit-/tijdcontroles `heat out of range`. Hij telt niet als warmte of RLS-meting en wordt niet naar nul of de grens afgeknipt. Een kort gat mag onder dezelfde bedrijfsvoorwaarden overbruggen; de afgekeurde absolute piek vergroot daarbij conservatief de onzekerheidsvloer. Langdurige gaten en harde bedrijfs-/bronfouten blijven blokkeren. Bij geverifieerd bootherstel kan zo'n uitschieter wachten binnen de bestaande 300 s-totaalgrens en 60 s-tickgrens; ticket, klok en andere veto's blijven gelden. Een uitschieter vóór geldige UTC/journalherstel blijft een hard bootveto: er is dan nog geen herstelaccumulator waarin zijn piekevidence behouden kan worden.

development/power-house-learning-sources.md: Voor uitsluitend warmtepompwarmte blijft de oude structurele 50 kW-grens voor compatibiliteit met eerder opgeslagen records, checkpoints, piekvloeren en U. Daardoor wist een lagere nieuwe meetgrens geen echte historie of RLS. Waarden buiten dat oude domein blijven hard ongeldig; ze leveren geen bruikbare piekevidence. De systeemmeting met ingeschakelde keteloptie gebruikt daarnaast nog steeds de actieve ±50 kW-meetgrens en de onzekerheidsgrens hierboven.

development/power-house-learning-sources.md: De webgrafiek bewaart alle punten en toont de kwaliteit in de tooltip. Alleen servergeschikte punten beïnvloeden de adviesvoortgang; historische kwaliteit blijft zichtbaar onbekend. Oudere firmware zonder kwaliteitsmetadata behoudt de bestaande presentatie. Leerdata-backup/herstel blijft toekomstig onderzoek, niet inbegrepen.

development/power-house-learning-sources.md: De drie serializer-/export-/requestscratchbuffers groeien van 32 naar 37 KiB, samen 15 KiB extra strikt PSRAM zonder interne-RAMfallback. De statusbuffer blijft 4 KiB; de HTTPD-stack wordt niet vergroot. Host-/JSON-capaciteitstests bewijzen geen ESP32-geheugenmarge, flashdurabiliteit of timing. Representatieve HIL-, upgrade- en bewuste downgradevalidatie blijven vereist vóór een eventuele installatie.

development/system-overview.md: This document explains the current OpenQuatt architecture as implemented in the YAML codebase.

development/system-overview.md: For the operating principles, equations and worked examples, read [Verwarmingsregeling](verwarmingsregeling.md) and [Koelregeling](koelregeling.md). YAML owns configuration and scheduler wiring; stateful ` runtime.h` adapters and testable ` logic.h` decisions implement the control paths.

development/system-overview.md: - [1. Top-Level Composition](#1-top-level-composition) - [2. Ownership Model](#2-ownership-model) - [3. Core Runtime Loops](#3-core-runtime-loops) - [4. Data Pipeline](#4-data-pipeline) - [5. Heating Strategy Mechanics](#5-heating-strategy-mechanics) - [6. Thermal Request Control Mechanics](#6-thermal-request-control-mechanics) - [7. Flow Control Mechanics](#7-flow-control-mechanics) - [8. Safety Model](#8-safety-model) - [9. Hardware Profiles and Pin Strategy](#9-hardware-profiles-and-pin-strategy) - [10. UI and Observability Organization](#10-ui-and-observability-organization) - [11. Engineering Notes](#11-engineering-notes)

development/system-overview.md: OpenQuatt is driven from explicit matrix entrypoints under `configs/`:

development/system-overview.md: - `configs/heatpump controller q/single.yaml` - `configs/heatpump controller q/duo.yaml`

development/system-overview.md: The entrypoints pin the topology build flag and build directory. The hardware profile owns the pin map and UART RX pull-up; `openquatt/topology/single.yaml` and `duo.yaml` are complete ESPHome packages with topology substitutions and, for Duo, the HP2 package. There are no separate topology wrapper files.

development/system-overview.md: Custom entrypoints should include `topology/single.yaml` or `topology/duo.yaml` under `packages`, replacing the former `single package.yaml` or `duo package.yaml` include. Remove a separate `duo packages.yaml` include; Duo already contains it. A direct `substitutions: !include` of a topology file must also become a package include. Hard-coded Q profile-fragment paths must use the new `profiles/heatpump controller q/` subdirectory.

development/system-overview.md: Only `single.yaml`, `duo.yaml` and `duo hil.yaml` remain under `configs/heatpump controller q/`. Each firmware supports both WiFi and Ethernet; select the preferred connection at runtime. The historical YAML aliases have been removed. Update custom includes and saved commands as follows:

development/system-overview.md: | Removed entrypoints | Canonical entrypoint | | --- | --- | | `single wifi.yaml`, `single eth.yaml` | `single.yaml` | | `duo wifi.yaml`, `duo eth.yaml` | `duo.yaml` | | `duo wifi hil.yaml` | `duo hil.yaml` |

development/system-overview.md: Custom entrypoints must also replace the removed connection packages `openquatt/connection/wifi.yaml`, `openquatt/connection/eth.yaml` and `openquatt/connection/wifi w5500 power down.yaml` with `openquatt/connection/wifi eth.yaml`. This package owns both interfaces and their runtime selection, including W5500 power management. Do not retain the former separate SPI power-down component alongside it.

development/system-overview.md: Historical release-artifact aliases remain available for existing download and OTA paths. `duo hil.yaml` has a separate testcontroller identity; scenario overlays live under `scripts/hil/configs/` and are excluded from `build targets.yaml`.

development/system-overview.md: - global project/board/framework config from `openquatt/base/common.yaml` - one connection package from `openquatt/connection/` - package includes via `openquatt/oq packages common.yaml`

development/system-overview.md: Shared runtime services are loaded from `openquatt/oq common.yaml`, including:

development/system-overview.md: - logging, API, and OTA - HTTP client and Modbus transport

development/system-overview.md: 1. `oq common` 2. `oq supervisory controlmode` 3. `oq commissioning` 4. `oq thermal limits` 5. `oq strategy manager` 6. `oq cooling strategy` 7. `oq heating curve strategy` 8. `oq power house strategy` 9. `oq thermal request control` 10. `oq thermal actuator` 11. `oq flow control` 12. `oq flow autotune` 13. `oq boiler control` 14. `oq energy` 15. `oq cic` 16. `oq ha inputs` 17. `oq local sensors` 18. `oq sensor sources` 19. `oq webserver` 20. `oq HP io` (HP1 always; HP2 only on Duo) 21. `openquatt incident manager` (heat-pump incident lifecycle and availability)

development/system-overview.md: This order mirrors data dependencies and ownership boundaries. The Heatpump Controller Q profile includes the room/setpoint/heating-enable source selectors and `oq ot slave`; it uses the ESP-IDF RMT-based OpenTherm runtime.

development/system-overview.md: - Control Mode state machine : `oq supervisory controlmode` - Commissioning / service tasks : `oq commissioning` - Shared heating strategy interface (`oq heat mode code`, `oq strategy `) : `oq strategy manager` - Heating-curve demand and compressor requests : `oq heating curve strategy` - Power House demand and compressor requests : `oq power house strategy` - Cooling demand and compressor requests : `oq cooling strategy` - Thermal request control : `oq thermal request control` - Safe HP mode/level writes : `oq thermal actuator` - Pump iPWM regulation : `oq flow control` - Boiler relay control : `oq boiler control` - Heat-pump incident lifecycle and availability : `openquatt incident manager` - External feed ingest : `oq cic` - External HA proxy ingest : `oq ha inputs` - Local DS18B20 ingest : `oq local sensors` - Source selection and selected-source synthesis : `oq sensor sources` - Shared runtime services and service entities : `oq common`

development/system-overview.md: This prevents hidden control coupling and keeps debugging deterministic.

development/system-overview.md: | Subsystem | Interval | Purpose | |---|---:|---| | Supervisory | `${oq supervisory loop s}` (default 5s) | Mode decisions, flow interlock, frost logic, power-cap safety net | | Strategy manager | `${oq strategy loop s}` (default 5s) | Active strategy selection plus shared `oq strategy ` interface state | | Heating curve | `${oq strategy loop s}` plus `${oq heat loop tick s}` | Curve target generation, PID demand, and curve compressor requests | | Power House | `${oq heat loop tick s}` with effective cadence `${oq ph demand loop s}` | Power model, demand regulation, first-start intent, and Power House compressor requests | | Cooling | `${oq heat loop tick s}` | Cooling target, PI demand, and cooling compressor requests | | Thermal request control | Tick `${oq heat loop tick s}` (default 5s), effective cadence `${oq heat loop curve s}` (Curve) / `${oq heat loop powerhouse s}` (Power House), with immediate evaluation on mode or strategy-request changes | Shared request control, guards, and actuator input | | Flow control | `${oq flow loop s}` (default 5s) | Pump iPWM control (AUTO/MANUAL/FROST/CM100 autotune override) | | Boiler control | `${oq boiler loop s}` (default 5s) | CM3 assist, CM4 fault fallback and CM100 boiler test under shared safety guards | | HP incident manager | component loop plus fresh HP observations | Debounce, incident lifecycle, HP availability, start/stop confirmation and CM4 eligibility | | CIC polling tick | `${cic poll tick ms}` (default 5s) | Poll scheduler, stale detection, feed invalidation |

development/system-overview.md: Configured startup delays are relative to the ESPHome scheduler becoming active. Network association, restored-state callbacks and physical bus responses make their observed wall-clock time variable.

development/system-overview.md: | Subsystem | First configured activity after scheduler start | Steady cadence / gate | |---|---:|---| | HP1 Modbus | `${oq modbus startup delay ms}` (default 0ms) | Fast poll every `${oq modbus update interval s}` (default 10s) plus slow control-readback poll every third cycle (30s); hub turnaround `${oq modbus command throttle ms}` (default 100ms) | | HP2 Modbus (Duo) | 2500ms | Same base cadence; the offset intentionally stages HP1 and HP2 traffic | | OpenTherm thermostat slave (OTT) | Component setup | Runtime validation every 2s | | OpenTherm boiler master (OTB) | Enabled at late boot for normal OpenTherm control, or temporarily for the bounded R1 startup verification | R1 remains unavailable until the safe `STATUS(CH=off)` probe completes; a matching response latches a connection mismatch and keeps both R1 and OpenTherm CH off. Normal link/freshness checks start after 2s and run every `${oq otb link watch s}` (default 1s) | | CIC | First scheduler tick after `${cic poll tick ms}` (default 5s) | Fetching only runs when CIC polling is enabled | | MQTT usage statistics | 90s after setup-complete, opt-in, broker configuration and network gates are all satisfied | Publishes every 1h; a boot-time network loss restarts the 90s delay | | Firmware manifest | `${oq firmware initial check delay s}` (default 300s) of continuously available network without an active OTA, sampled every 5s | Automatic checks every `${oq firmware periodic check interval}` (default 4h); manual checks and real runtime channel/target changes remain immediate |

development/system-overview.md: These offsets spread network and bus work; they are not readiness guarantees. A successful Modbus or OpenTherm exchange can only occur once the corresponding external equipment is connected and responsive.

development/system-overview.md: De compressorbeveiliging telt per HP `${oq hp min off s}` (standaard 240 seconden) vanaf bevestigde stilstand: verse compressorfrequentie en standby-modus moeten de stop bevestigen. Via Restart kan reeds bewezen uit-tijd eenmalig worden meegenomen bij een gecontroleerde herstart van dezelfde firmware. Na de herstart zijn opnieuw verse stopmetingen nodig; de tijd zonder metingen wordt niet meegerekend. Een HP die draaide, verouderde metingen, een crash, stroomuitval of een firmwarewissel geven geen verkorting. De afzonderlijke minimale koel-uit-tijd blijft gelden.

development/system-overview.md: Het herstartrecord wordt vóór safe mode en OTA-toegang uit NVS verbruikt. Als dat niet aantoonbaar lukt, herstart de controller zonder HP-starts of OTA-toegang vrij te geven; alleen extra wachten zou hergebruik van oude uit-tijd niet voorkomen. Deze opslagfout vereist herstel voordat normaal bedrijf kan hervatten.

development/system-overview.md: Daarnaast houdt de thermal actuator per compressor de laatste zes vrijgegeven startopdrachten bij in een vaste RAM-ringbuffer. Bij zes starts in de laatste 60 minuten wordt alleen een nieuwe start uitgesteld tot de oudste start verloopt. Doorlopen, moduleren en stoppen blijven mogelijk. Dit geldt voor verwarmen, koelen en handmatige HP-bediening. De startgeschiedenis vervalt bij iedere reboot en telt OQ-opdrachten, niet autonome ODU-herstarts; de bestaande gemeten startdiagnostiek blijft afzonderlijk beschikbaar.

development/system-overview.md: - HP telemetry and status from `oq HP io` (Modbus registers) - CIC cloud feed from `oq cic` - Home Assistant proxy inputs from `oq ha inputs` - Local DS18B20 from `oq local sensors`

development/system-overview.md: `oq sensor sources` produces selected control inputs:

development/system-overview.md: - `water supply temp selected` - `flow rate selected` - `outside temp selected` - `room temp selected` - `room setpoint selected`

development/system-overview.md: Runtime selectors decide per signal whether selected values come from local, CIC, or HA-input sources.

development/system-overview.md: `water supply temp selected` first uses the configured source and then a fresh heat-pump outlet fallback. If neither is available, it briefly holds the last value from that exact source: 15 seconds for Local/CIC sensor dropouts and 300 seconds for HA input so a Home Assistant restart does not interrupt control. Any source change clears the held value; after the applicable timeout the signal returns to the existing `NaN` fail-safe path.

development/system-overview.md: - Heating Curve publishes `oq demand raw` and `oq heating demand filtered` on the `0..20` demand scale. - Cooling publishes `oq cooling demand raw` on the `0..10` scale, subject to `Cooling Demand Max`. - Heating Curve and Cooling each publish their step demand in `oq demand filtered`. - Power House publishes its effective thermal request in watts as `oq strategy requested power w`. - Downstream diagnostics and supervisory logic use the `oq strategy ` status.

development/system-overview.md: - finalized HP level requests and actuator inputs (applied-state bookkeeping belongs to the actuator) - shared `oq P hp cap w` and `oq P deficit w` diagnostics for strategy paths that use them

development/system-overview.md: - `oq control mode` / `oq control mode code` - low-flow fault timing and state - power cap factor (`oq power cap f`) - silent window state - CM4 boiler-only fallback after confirmed heat-pump unavailability and safe stop

development/system-overview.md: The incident manager consumes raw heat-pump telemetry separately for HP1 and HP2. It classifies register bits as status, protection, warning or fault, and derives effects such as display-only, capacity limit, start block, stop request and CM4 eligibility. Each incident retains active/latched state, first and last occurrence, recovery condition, user action and affected HP.

development/system-overview.md: - Compressor level writes via HP select entities - Pump iPWM writes to HP1 (and HP2 on Duo control paths) - Boiler relay writes via GPIO output

development/system-overview.md: - electrical energy daily/total - heat pump thermal energy daily/total - boiler thermal energy daily/total - system thermal energy daily/total - daily heat pump COP metric

development/system-overview.md: `oq common` and `oq thermal request control` provide:

development/system-overview.md: - firmware update entities, runtime update-channel select, and manual check trigger - runtime logger level controls - runtime balancing service entities from thermal request control (`Runtime lead HP`, runtime counter reset) - a bounded, two-client SSE log stream for the local web UI

development/system-overview.md: The log stream is a local UI diagnostic interface, not a public API contract. It sends only new records after a cursor (`since` or `Last-Event-ID`); `/openquatt/logs/recent` remains the bounded backfill source after reconnect. Each client has a preallocated PSRAM frame buffer. Slow clients never create an unbounded queue and are closed after sustained send backpressure.

development/system-overview.md: - outdoor temperature model (`Tc`, `T0`, `Pr`) - room error below the effective cold comfort edge and warm-side pullback above `setpoint + comfort above`, with stateful comfort memory - response profile plus rise/fall times scaled to rated house power (`Pr`)

development/system-overview.md: The electrical feedback limiter provides a ceiling on the thermal request through `request limit w`. Power House applies that ceiling before selecting compressor candidates. It publishes the effective request as `oq strategy requested power w` and clears `oq demand raw`, `oq demand filtered` and `oq heating demand filtered` to zero. The `Demand raw` and `Demand filtered` sensors report `NaN` in Power House mode. See [the full Power House and heating-curve path](verwarmingsregeling.md).

development/system-overview.md: - short start confirmation before a new Power House heating request may leave idle - dynamic low-load thresholds from performance map level-1 thermal power (`pmin/off/on`) - last-known-good dynamic thresholds across short telemetry dropouts - internal fallback low-load OFF/ON thresholds when dynamic input is unavailable - low-load heat-request latch (OFF/ON hysteresis on `P req`) - temporary CM2 re-entry block after CM2 idle-exit trip - CM2 startup-grace and high-load guard on idle-exit path - shared water-temperature limiter on effective `P req` using `water supply temp selected` - per-compressor minimum runtime once a compressor has started (user-tunable, lower bound `300 s`)

development/system-overview.md: - heating-curve interpolation to derive supply target - PID climate loop to track supply temperature - PID output mapped to demand `0..20` - coarse curve phase (`HEAT`/`COAST`/`OFF`) plus detailed operating regime (`RECOVERY`/`MAINTAIN`)

development/system-overview.md: When PID SP/PV is invalid, demand falls back to 0 and integral is reset.

development/system-overview.md: Heating-curve stability guards around zero-demand edge:

development/system-overview.md: - profile-based outside-temperature smoothing and target quantization - start/stop gating with OFF-confirmation and low-PID requirement - near-target `COAST` phase and low-load operating regime (instead of immediate drop to `0`) - room-temperature coupling trims supply target when room drifts warm - target clamp at `Maximum water temperature` - explicit per-HP slew-rate limiting with slower up and faster down behavior - in heating-curve mode: single-HP-first allocation with dual-enable hysteresis and sequential HP step changes

development/system-overview.md: `oq thermal request control.yaml` schedules `oq thermal request runtime.h`. The runtime selects an explicit manual-service, inactive or strategy path. It combines demand/cap diagnostics, per-HP startup inhibition, strategy request selection, frequency constraints and minimum-runtime stop handling. Automatic heating is allowed in CM2/CM3 and automatic cooling in CM5; CM4 requests zero automatic HP output. Manual HP service has its own guarded ownership path.

development/system-overview.md: `oq thermal actuator runtime.h` owns the final guards, mode/level writes, write-on-change behavior and application bookkeeping. Requests alone do not confirm physical execution. See [Koelregeling](koelregeling.md) for cooling dispatch, limiter and restart semantics.

development/system-overview.md: Power House uses `Power House demand rise time` as its single upward rate limiter. A validated room-demand or thermostat-raise first start may temporarily request the lowest viable capacity; normal watt regulation resumes after the compressor starts.

development/system-overview.md: For both heating strategies, the 30 s CM1 preflow window starts with the first heating request and overlaps flow establishment, Power House demand confirmation and the cold-start water check. Once flow is sufficient, each online ODU receives a targeted read of holding register `2134` (water outlet temperature), using the existing sensor filters and calibration. One persistent reader per HP permits at most one pending request and retries at most once per 10 s. Flow loss, cancelled demand, OTA pause or service control cancels pending probe ownership; callbacks for those detached requests cannot refresh a later circulation session. Normal polling remains unchanged.

development/system-overview.md: An expired preflow window stays in CM1 until fresh water samples, flow and the other start guards permit CM2; it does not start another 30 s window. No compressor is released solely because a read was queued or preflow elapsed. The per-HP 240 s minimum-off gate and the Heating Curve 5/8/10-minute water re-entry blocks still apply.

development/system-overview.md: Power House duo request selection works in simple steps:

development/system-overview.md: - compare the best valid single-HP and dual-HP candidates separately - prefer the topology with the lower electrical input by default - allow a less-efficient topology only when it has a clear heat-match advantage - keep the current combination unless a switch gives clear heat or power benefit - after a recent single<- duo change, keep the current topology a bit longer if the alternative gives only a small advantage - if two single-HP options are equally good, choose the runtime lead HP - defrost derating now follows the real `4-Way valve` phase, and extra compensation is only added if the chosen combination would otherwise still underdeliver

development/system-overview.md: 1. CM0 early return 2. autotune override (CM100 commissioning task only) 3. manual/frost fixed iPWM 4. AUTO PI path

development/system-overview.md: - startup hold phase with integrator freeze - setpoint ramping - asymmetric action limits - validity-based failsafe (`iPWM=850`) - automatic selection between the normal flow setpoint and the cooling flow setpoint in CM5 - separate stable-flow tracking for normal and cooling `last good pwm`

development/system-overview.md: - flow safety and CM gating in supervisory - incident debounce prevents a short communication dip from stopping a running HP or triggering CM4 - confirmed HP faults can block a new start, request a stop and mark only the affected HP unavailable - Duo fallback requires that no HP remains available and that every unavailable HP has an explicitly allowed fallback cause - CM4 entry requires confirmed HP stop plus valid flow, supply temperature, boiler permission and temperature guards - automatic compressor requests gated to CM2/CM3 for heating and CM5 for cooling; manual service has separate guarded ownership - shared water-temperature limiter/trip across strategy manager, thermal request control, and boiler control - stale feed invalidation in CIC ingest - conservative fallback on invalid numeric inputs

development/system-overview.md: CM3 is normal boiler assistance; CM4 is boiler-only fault fallback. Changing between those roles must not toggle the physical relay or the OpenTherm CH-enable output while the output safety guards remain unchanged.

development/system-overview.md: ### 8.1 Transport-neutral command, target-fulfilling output

development/system-overview.md: The boiler command from `oq boiler dispatch` is transport-neutral: it carries `demand present`, `heat request`, `requested power w`, `target temperature c`, `source` and `updated at ms`. Power House, Heating Curve and cold start may request heat and a target; CM4 fallback and CM100 commissioning keep their own on/off semantics.

development/system-overview.md: `oq boiler runtime` owns validation, safety and transport. The selected transport decides how the requested target is realised:

development/system-overview.md: - OpenTherm transmits `CH enable` plus the target as TSet and lets the boiler modulate. - R1 has no target channel, so `oq boiler::evaluate relay target` in `includes/boiler/oq boiler relay target logic.h` regulates the binary output around that same target with a Schmitt trigger. `RelayTargetConfig` holds the isolated policy (`oq boiler relay target start delta c`, `oq boiler relay target stop delta c`); both must be positive with the start delta strictly above the stop delta, otherwise the band collapses and the relay would toggle around a single temperature.

development/system-overview.md: A satisfied target is a normal end of the heat request, so it resolves in this order: safety, ownership, target control, anti-cycling, then the output. A configured minimum on-time therefore still holds the relay, while a safety trip, a lost ownership or an unavailable target control withdraws heat immediately. The last one deliberately bypasses the minimum on-time: a target control that cannot judge the request, because the measurement or the hysteresis policy is unusable, must never keep an energised burner. That matches OpenTherm, where an invalid TSet forces CH off immediately. Such a command is a real blockade, so it reports `BLOCK TARGET INVALID` with `ControllerDecision::blocked` true.

development/system-overview.md: An off relay inside the band is not a satisfied target. With the relay off and the supply strictly between the two thresholds the relay stays off because the supply is not yet low enough to start it, while the requested target can still be up to `start delta c` below the supply. That is `RELAY TARGET HOLD OFF` / `BLOCK TARGET HOLD OFF`, not `RELAY TARGET SATISFIED`, so a later analysis can tell a genuinely reached target apart from a relay that is only held off inside the band. Both are normal control stops: neither is a fault and neither is a blocked boiler.

development/system-overview.md: `ControllerDecision::blocked` is deliberately false for a satisfied target and for a held-off relay, and the runtime must use that verdict rather than recomputing "blocked" from the output state. Otherwise a normal control stop would reappear as a `decision blocked` event and as a "Boiler blocked" log line. For the same reason the web status model treats both reasons as idle rather than blocked.

development/system-overview.md: A heat request with an invalid target is refused for both transports. The `target valid` guard covers a command that needs a target over OpenTherm and a command that R1 target control regulates around, so R1 reuses the existing `<= 90 C` and ` 0 C` validation instead of a second bound, and also withdraws heat immediately.

development/system-overview.md: Defrost is not a second heating strategy. `oq supervisory state logic` and the boiler dispatch contain no defrost input, so an active defrost cannot promote CM2 to CM3 or start the boiler on its own; that stays with the normal deficit, HP-saturation and cold-start paths.

development/system-overview.md: The Heatpump Controller Q-edition profile is defined in `openquatt/profiles/heatpump controller q.yaml`.

development/system-overview.md: This entrypoint owns the pin/capability map and Q release-manifest templates. Its modules are grouped under `openquatt/profiles/heatpump controller q/`: local PT1000/flow sensors, hardware revision, status LEDs and CiC compatibility. The hardware-revision C++ helper lives under `openquatt/includes/hardware/` and is included through the shared header directory. Headers from that directory must not also be listed individually in `esphome.includes`; ESPHome would create a second flat copy whose `#pragma once` recognition can depend on mtime.

development/system-overview.md: Shared non-hardware constants are in `openquatt/oq substitutions common.yaml`.

development/system-overview.md: Compile-time profile selection is done by choosing a `Single` or `Duo` matrix entrypoint from `build targets.yaml`. The Q-edition chooses Wi-Fi or Ethernet at runtime. OpenTherm thermostat support is part of the Heatpump Controller Q profile.

development/system-overview.md: All active hardware profiles configure PSRAM with `ignore not found: false`. OpenQuatt therefore treats PSRAM as required hardware for supported profiles, not as an optional acceleration path. Missing PSRAM should surface as a hardware or profile mismatch instead of silently degrading Trends and LogHistory behavior.

development/system-overview.md: PSRAM capacity does not replace internal DRAM headroom. Wi-Fi, lwIP, TLS, ESP-MQTT, DMA and several FreeRTOS operations still require internal memory, sometimes as one contiguous allocation. Large long-lived state, histories, payloads and response scratch buffers should therefore use explicit PSRAM ownership where their execution context permits it. ISR/DMA data, cache-disabled paths and platform-restricted network task stacks must remain in compatible internal memory.

development/system-overview.md: - current internal free heap describes one moment; - minimum internal free heap is the cumulative low watermark since boot; - largest internal free block shows whether a contiguous allocation can still succeed; - fragmentation is derived from the gap between total free internal heap and that largest block; - task-stack high-watermarks show the unused stack at the worst observed point.

development/system-overview.md: A low minimum watermark is not by itself a leak, but it proves that the firmware entered that allocation state at least once. Static linker RAM totals also cannot reveal transient task stacks, TLS buffers or overlapping network allocations.

development/system-overview.md: Memory-sensitive changes require a baseline/candidate comparison with verified full application restarts, comparable startup conditions and realistic combined load. Follow the [HIL restart guidance](hil-testing.md#herstarten-bij-geheugenmetingen) for restart evidence and physical power-on requirements. Measurements should cover the applicable HA, web, API, MQTT, Modbus, OpenTherm and OTA/flash paths without aggressive polling that distorts the heap. After a temporary operation, current heap and largest-block values should recover without a continuing downward trend.

development/system-overview.md: OpenQuatt treats allocation failures, unexplained regressions or a minimum/largest-block result without measured margin for the worst simultaneous allocation as release-blocking. Healthy HIL baselines should be maintained per hardware profile and converted into explicit profile budgets; one global heap number is not sufficient. Prefer targeted PSRAM placement, bounded reusable buffers and persistent workers over a global malloc-threshold change. When strict PSRAM allocation fails, the feature must degrade explicitly and safety-relevant control must fail closed.

development/system-overview.md: Persistent histories use separate, sector-aligned regions inside `openquatt data`. The shared layout is defined in `components/openquatt common/OpenQuattFlashLayout.h` so one archive cannot silently grow into another:

development/system-overview.md: | Archive | Maximum reserved space | Contents | |---|---:|---| | Trends | 360 KiB | 720 hourly blocks, up to 30 days | | Energy day totals | 1024 KiB | Long-term daily records | | Energy hour detail | 368 KiB | Up to 365 retained day records | | Decision log | 128 KiB | Up to 5120 exact events, limited to 7 days | | Crash telemetry | 8 KiB | Two alternating crash records | | Passive house-learning journal | 16 KiB | Two 8 KiB A/B journal slots | | Settings change log | 12 KiB | Three-sector ring of 80-byte records; at least the newest 100 changes |

development/system-overview.md: The decision log keeps exact events in PSRAM and normally writes new records to flash in hourly batches. Safety-relevant incident, HP-availability, mode and fallback transitions request an earlier coalesced flash write. Each compact flash record is 24 bytes and retains its timestamp, type, source, reason, mode, transition values and duration. The smallest `openquatt data` partition is 1920 KiB; all maximum archive regions together use 1916 KiB and therefore leave 4 KiB unassigned. The 16 MB table leaves 4100 KiB unassigned. Each region is checked at compile time against the smallest partition and at runtime against the partition actually present.

development/system-overview.md: The settings change log is fed by the web UI: after a setting is written, the browser posts the label and the old and new display value to `/openquatt/change-log` (authenticated, same-origin and CSRF-checked). The HTTP task validates the UTF-8 text (label, from and to share 65 bytes), keeps the entry in a strict-PSRAM ring and queues it; only the main loop writes flash, one record per loop iteration. A sector is erased only when it becomes the new head, and any failed or unverified write disables persistence until reboot while the RAM copy keeps working. A rate limit of 20 entries plus one every 30 seconds bounds flash wear from a misbehaving client.

development/system-overview.md: The OpenQuatt SPA owns the layout of built-in entities. Built-in packages deliberately do not attach ESPHome `sorting group id` or `sorting weight` metadata: ESPHome stores one dynamic map entry for every expanded entity assignment, while the OpenQuatt SPA does not consume that metadata.

development/system-overview.md: `oq webserver.yaml` therefore defines no ESPHome sorting groups. The native ESPHome fallback remains functional but uses its default order. Home Assistant entity mapping is unaffected.

development/system-overview.md: - Keep ownership boundaries intact when refactoring. - Preserve entity IDs unless migration is documented. - Keep loop intervals and hysteresis semantics stable unless retuning intentionally. - Always run config + compile validation after structural changes.

development/verwarmingsregeling.md: # Verwarmingsregeling: van warmtevraag tot compressor

development/verwarmingsregeling.md: Deze pagina beschrijft de actieve regeling van Power House en Water Temperature Control voor Q Single en Duo. Voor bediening en afstelling zie [Power House](../power-house.md) en [Water Temperature Control](../water-temperature-control.md). Voor koelen zie [Koelregeling](koelregeling.md); voor code-uitbreiding zie [Heating Strategy Development](heating-strategy-development.md).

development/verwarmingsregeling.md: Een strategie berekent wat wenselijk is. Supervisory bepaalt de bedrijfsstand; request control en de actuator bewaken vervolgens wat uitvoerbaar is. Een positieve vraag betekent daarom niet dat een compressor onmiddellijk start.

development/verwarmingsregeling.md: ```mermaid flowchart TD I[Gevalideerde geselecteerde bronnen] -- S[Power House of Water Temperature Control] S -- D[Strategie-dispatch: gewenste HP-levels] D -- R[Thermal request control] M[Supervisory: Control Mode en startvoorwaarden] -- R R -- A[Thermal actuator: laatste guards en HP-opdrachten] M -- A A -- H[Warmtepomp] H -- T[Verse Modbus-telemetrie en incidentstatus] T -- M T -- D ```

development/verwarmingsregeling.md: De blokken draaien op eigen ticks; dit is een afhankelijkheidsdiagram, geen synchrone functieaanroep. Timers, bronvaliditeit en teruggelezen toestand tellen mee bij iedere beslissing.

development/verwarmingsregeling.md: | Begrip | Betekenis | | --- | --- | | `oq strategy requested power w` | Gewenst thermisch vermogen in W na begrenzing bij Power House. | | `oq strategy supply target temp` | Gewenste aanvoertemperatuur in °C bij stooklijnregeling. | | `oq demand raw`, `oq heating demand filtered` | Ruwe en gefilterde stooklijnvraag op de schaal `0..20`. | | `oq demand filtered` | Genormaliseerde vraag van de actieve stooklijn- of koelregeling. | | `oq ph request hp1 level`, `oq curve dispatch hp1 level` | Strategie-uitvoer voor de per-HP levelkeuze; HP2 heeft overeenkomstige velden. | | `oq actuator hp1 req` | Na request guards vrijgegeven actuatorinput; nog geen fysieke bevestiging. | | `hp1 last applied level` | Bookkeeping van toegepaste opdrachten; verse frequentie-/modustelemetrie bewijst daadwerkelijk draaien of stoppen. |

development/verwarmingsregeling.md: Power House zet deze drie stapvelden op nul. De sensoren `Demand raw` en `Demand filtered` publiceren dan `NaN`.

development/verwarmingsregeling.md: De [frequentieruntime](../../openquatt/includes/control/oq compressor frequency runtime.h) en [ODU-levelmapping](../../openquatt/includes/odu/oq odu compressor levels.h) verbinden fysieke standen, bevestigde generatietabellen en frequentiegrenzen. Een V2-standnummer en een stap op de demandschaal zijn niet uitwisselbaar.

development/verwarmingsregeling.md: ## Power House: eerst watts, daarna een HP-combinatie

development/verwarmingsregeling.md: De handmatige woninglijn gebruikt `Tc` (`House cold temp`), `T0` (`Maximum heating outdoor temperature`) en `Pr` (`Rated maximum house power`):

development/verwarmingsregeling.md: ```text H = Pr / (T0 - Tc) [W/K] P model = Pr × max(0, (T0 - Tout)/(T0 - Tc)) ```

development/verwarmingsregeling.md: `Pr` is de vermogensreferentie voor de opbouw- en afbouwbegrenzing en voor het elektrische wattplafond. Onder `Tc` kan de modelvraag boven `Pr` uitkomen. De structurele `HouseLine` en de regelgrenzen in `PowerHouseEnvelope` hebben aparte verantwoordelijkheden.

development/verwarmingsregeling.md: Een geldige externe warmtevraag kan het modeldeel vervangen. Kamerfeedback, opbouw-/afbouwbegrenzing, waterlimieten en dispatch blijven daarna actief. Bronselectie en korte cache-overbrugging worden door de runtime afgehandeld; een externe waarde is geen rechtstreekse compressoropdracht.

development/verwarmingsregeling.md: ```text warme grens = setpoint + comfort above koude correctiegrens = min(setpoint + comfort memory - comfort below, warme grens) onder koude correctiegrens: P room = reactie × (koude correctiegrens - kamer) tussen beide grenzen: P room = 0 boven warme grens: P room = reactie × (warme grens - kamer) ```

development/verwarmingsregeling.md: `comfort memory` bouwt bij aanhoudende achterstand langzaam op en neemt bij herstel af. Daardoor kan dezelfde kamertemperatuur afhankelijk van de voorgeschiedenis een andere vraag geven. Het gebruikerssetpoint verandert niet. Het maximum komt uit `memory max c` (0,08–1,0 °C). De directe warme correctie begint boven `setpoint + comfort above`.

development/verwarmingsregeling.md: Voorbeeld zonder comfort memory of verdere begrenzing: modelvraag 2.400 W, setpoint 21 °C, ondermarge 0,2 K en reactie 3.000 W/K geven bij 20,7 °C een correctie van 300 W en samen 2.700 W. Bij 21,0 °C is de directe correctie nul; de modelvraag blijft bestaan. Het setpoint bereiken is geen zelfstandige stop.

development/verwarmingsregeling.md: Na boot kent Power House een eenmalige input-wachtfase van maximaal 120 s. Geldige inputs maken eerder rekenen mogelijk; de fase is geen verplichte startvertraging of compressorvrijgave. Een strategy-reset begint deze bootgrace niet opnieuw.

development/verwarmingsregeling.md: De som van feedforward en kamerfeedback wordt begrensd door de installatie-envelope en de ingestelde opbouw-/afbouwtijd. De waterlimitfactor verlaagt de vraag. Power House past daarna het wattplafond uit `request limit w` toe. De dispatcher kiest een toegestane HP-combinatie op basis van die wattvraag. De effectieve vraag staat in `oq strategy requested power w`.

development/verwarmingsregeling.md: Bij een volle elektrische cap kan de vraag voor dispatch en tekortberekening boven `Pr` blijven. Een lagere cap geeft een wattplafond. Bij een plafond van 0 W is de warmtevraag nul.

development/verwarmingsregeling.md: Bij een bevestigde kamer- of setpointverhogingsvraag kan startondersteuning het laagste geschikte vermogen vragen terwijl de gewone wattsvraag nog oploopt. Kamerherstel kan die minimumondersteuning tot het setpoint voortzetten. Flow-, water-, incident- en minimum-uit-tijdguards blijven gelden.

development/verwarmingsregeling.md: Langer doorverwarmen is een aparte toestandmachine die altijd actief is. Een reeds bevestigde verwarmingsrun kan bij lage vraag minimumvermogen blijven vragen tot zijn comfortstopgrens. Een stilstaande warmtepomp wordt niet gestart. Waterbegrenzing kan de minimumondersteuning intrekken; een latere herstartintentie blijft afhankelijk van de gemeenschappelijke startvoorwaarden. Na een comfortstop en na een gewone stopperiode geldt dezelfde herstarttemperatuur.

development/verwarmingsregeling.md: Passief leren observeert meetdata en past actieve model- of regelparameters niet automatisch aan. De [learning-roadmap](power-house-autotuning-development.md) is geen beschrijving van een reeds actieve adaptive regelaar.

development/verwarmingsregeling.md: De dispatcher vergelijkt toegestane single- en duo-kandidaten. Elektrisch ingangsvermogen, thermische dekking, beschikbare HP's, runtimebalans en wisselhysterese bepalen samen de keuze. Een kleine berekende winst veroorzaakt niet direct een topologiewissel. De V1/V1.5-kaart heeft onder Quatts 35 °C-punt twee aanvoerpunten (25 en 30 °C) die op vlootdata zijn gefit: de COP-rijen zijn nieuw, de P th-rijen herhalen 35 °C. Per cel daalt de COP niet richting lagere aanvoer (25 ≥ 30 ≥ 35 °C). Vanaf 35 °C is de kaart ongewijzigd.

development/verwarmingsregeling.md: Bij geldige flow en inlaattemperatuur voorspelt het model de waterketen HP1 → HP2: de uitlaat van HP1 wordt de inlaat voor HP2. Bij ontbrekende watermetingen bestaat een terugvalpad, waaronder de eigen verse uitlaattemperatuur van een draaiende ODU. Defrost beïnvloedt de beschikbare capaciteit; extra compensatie volgt alleen wanneer de combinatie anders tekortschiet. Een tekort is input voor supervisory, geen directe ketel- of HP-write.

development/verwarmingsregeling.md: ## Water Temperature Control: eerst een aanvoerdoel

development/verwarmingsregeling.md: 1. Filter de geselecteerde buitentemperatuur en interpoleer tussen de zes stooklijnpunten. Bij ontbrekende buitenwaarde bestaat een ingestelde fallback. 2. Pas de stooklijnmodifier en de profielgebonden kamertrim toe en begrens het lokale doel. Een geldig extern aanvoertarget vervangt dit resultaat; daarop komt geen tweede kamertrim. 3. De ESPHome PID vergelijkt doel en geselecteerde systeemaanvoer. `Kp` reageert direct, `Ki` verwerkt langdurige afwijking en `Kd` de verandering. Ongeldige proceswaarde/doelwaarde leidt tot nulvraag en reset van de integrator. 4. De demandlogica bepaalt warmte-intentie, fase en herstartvrijgave. `HEAT`, `COAST` en `OFF` zijn geen Control Modes; `RECOVERY` en `MAINTAIN` beschrijven het fijnere regelgedrag. Rond het doel hoeft de vraag niet direct nul te worden. Een waterzijdige stop kan een profielgebonden herstartblokkade activeren; kamerwarmte heeft een eigen stop-/hervatvoorwaarde. 5. De dispatcher kiest frequentietoegestane levels met het actuele vermogensmodel. Bij Duo wordt eerst één HP benut; de tweede volgt pas als single-capaciteit en aanvoerafwijking dat onder de hysterese rechtvaardigen. Levelwijzigingen en topologiewissels worden begrensd.

development/verwarmingsregeling.md: Interpolatievoorbeeld: tussen 35 °C aanvoer bij 0 °C buiten en 32,5 °C bij 5 °C buiten ligt het basisdoel bij 2,5 °C op 33,75 °C. Een modifier van +1 K maakt daar 34,75 °C van vóór kamertrim en limieten. De PID vertaalt het verschil met de gemeten aanvoer naar vraag; het temperatuurdoel is geen compressorlevel.

development/verwarmingsregeling.md: ## Gemeenschappelijke start-, stop- en ketenbeveiligingen

development/verwarmingsregeling.md: | Stand | Automatische rol | | --- | --- | | CM0 | Stand-by. | | CM1 | Voor-/nacirculatie; een verstreken timer alleen geeft geen compressorvrijgave. | | CM2 / CM3 | Verwarmen met HP's, bij CM3 met toegestane ketelondersteuning. | | CM4 | Ketel-only foutfallback; automatische HP-requests nul. | | CM5 | Koelen via de afzonderlijke koelstrategie. | | CM98 / CM100 | Vorstcirculatie / service; eigen voorwaarden en service-eigenaars. |

development/verwarmingsregeling.md: Bij verwarmen overlapt de 30 s CM1-preflow flowopbouw, vraagbevestiging en koude-watercontrole. Verse watermetingen en overige startvoorwaarden blijven nodig nadat de timer verstreken is. Een queued Modbus-read bewijst geen verse waterwaarde. Verlies van flow/vraag, OTA of service kan de probe annuleren; een laat antwoord mag geen nieuwe circulatiesessie vrijgeven.

development/verwarmingsregeling.md: Per HP geldt standaard 240 s minimum-uit-tijd vanaf bevestigde stilstand. Een normale stop kan worden uitgesteld door minimumlooptijd (productieondergrens 300 s); een harde veiligheidsstop heeft voorrang. De actuator begrenst ook nieuwe startopdrachten tot zes per 60 minuten per compressor. Die RAM-historie vervalt bij reboot; minimum-uit-tijd en het gecontroleerde herstartrecord hebben een afzonderlijk contract, beschreven in [System Overview](system-overview.md#31-boot-and-first-run-timing).

development/verwarmingsregeling.md: De waterbewaking onderscheidt vermogenslimitfactor, ketelinhibit, trip en hard trip. Standaard begint de zachte band 3 K onder `Maximum water temperature`; de tripgrens ligt 5 K erboven. CM3 kent een eigen hard-tripbevestiging. Bij `NaN` bewaart deze helper bestaande tripstate; ontbrekende proceswaarden moeten daarnaast door hun consumenten worden afgehandeld. Een ontbrekende meting is geen bewezen veilige temperatuur.

development/verwarmingsregeling.md: CM3-ketelassistentie en CM4-foutfallback hebben aparte ingangsvoorwaarden. Een tekort, ontdooicyclus of positieve strategy-status is op zichzelf geen ketelvrijgave. Zie [de keten van ketelopdracht tot uitgang](system-overview.md#81-transport-neutral-command-target-fulfilling-output).

development/verwarmingsregeling.md: | Waarneming | Controleer eerst | | --- | --- | | Geen warmtevraag | Bronvaliditeit, warmtetoestemming, actieve strategie en strategy-output. | | Positieve vraag, nog geen start | CM1, flow, verse watercontrole, incidentstatus, minimum-uit-tijd en startlimiet. | | Vraag hoger dan afgifte | Water-/stroomlimiet, toegestane frequenties, HP-beschikbaarheid en voorspelde capaciteit. | | Setpoint bereikt, HP blijft draaien | Modelvraag, comfort memory, kamerherstel, langer doorverwarmen en minimumlooptijd. | | Aanvoer boven doel, HP blijft kort draaien | Curvefase, stopbevestiging, minimale looptijd en harde guards afzonderlijk. |

development/verwarmingsregeling.md: Gebruik de [beslislog](control-replay-firmware.md) voor reden en overgang; een actuele waarde verklaart niet altijd een eerder genomen stopbesluit.

development/verwarmingsregeling.md: - [Power House-vraag](../../openquatt/includes/control/oq power house demand logic.h), [runtime](../../openquatt/includes/control/oq power house runtime.h) en [dispatch](../../openquatt/includes/control/oq power house dispatch logic.h). - [Stooklijnlogica](../../openquatt/includes/control/oq heating curve logic.h) en [runtime](../../openquatt/includes/control/oq heating curve runtime.h). - [Request runtime](../../openquatt/includes/control/oq thermal request runtime.h), [actuator runtime](../../openquatt/includes/control/oq thermal actuator runtime.h) en [watergrenzen](../../openquatt/includes/control/oq thermal limits logic.h). - [Warmte-intentie](../../tests/host/heat intent logic test.cpp), [Power House-vraag](../../tests/host/oq power house demand logic test.cpp), [run extension](../../tests/host/oq power house run extension logic test.cpp), [curveherstart](../../tests/host/heating curve restart logic test.cpp) en [frequentiedispatch](../../tests/host/heating frequency dispatch test.cpp).

development/verwarmingsregeling.md: Code en YAML blijven de bron voor exacte grenzen en defaults. Hosttests bewijzen beslislogica; fysieke timing, warmteafgifte en gecombineerde belasting vereisen aparte HIL-validatie. Runresultaten horen bij de betreffende PR.

diagnose-en-afstelling.md: Deze pagina is vervangen door [Problemen oplossen](problemen-oplossen.md).

diagnose-en-afstelling.md: De oude diagnose- en afstelpagina was te breed voor normaal gebruik. De nieuwe route begint bij bereikbaarheid, web-app, Home Assistant, bronwaarden en flow. Pas daarna kom je bij strategie of afstelling.

diagnose-en-afstelling.md: - [Problemen oplossen](problemen-oplossen.md) voor diagnose; - [Web-app gebruiken](web-app.md) voor Quick Start, updates, backup en beveiliging; - [Instellingen en meetwaarden](instellingen-en-meetwaarden.md) voor naslag bij instellingen; - [Power House](power-house.md) of [Water Temperature Control](water-temperature-control.md) voor strategie-afstelling.

gegevens-delen-technisch.md: Deze naslag beschrijft het uurbericht met gebruiksstatistieken. Zie [Gegevens delen en privacy](web-app/privacy.md) voor de gebruikerskeuzes. Crashrapporten en optionele prestatiemetingen zijn afzonderlijke berichten.

gegevens-delen-technisch.md: Tijdens een nieuwe Quick Start staat delen standaard aan en verschijnt de opt-out vóór het afronden. De keuze wordt pas opgeslagen wanneer die stap werkelijk wordt geopend. Je kunt de keuze later wijzigen via Instellingen → Gegevens delen → Gebruiksstatistieken . Zolang Quick Start niet is afgerond, wordt niets verzonden. Daarna, of wanneer je delen later zelf aanzet, verstuurt OpenQuatt vrijwel direct en vervolgens ongeveer elk uur één klein bericht naar de centrale OpenQuatt-loggingserver.

gegevens-delen-technisch.md: Een ontbrekende telemetrykeuze geldt nooit als toestemming. Bestaande installaties starten na de introductie van deze functie daarom met delen uit, ook wanneer hun oude Quick Start-status ontbreekt. Als correctie op de eerste telemetryversie wordt de oude opslagindeling eenmalig naar uit gemigreerd; het willekeurige installatie-ID blijft behouden. Ook wie delen in die korte eerste versie bewust had aangezet, moet het daardoor eenmalig opnieuw inschakelen. Nieuwe installaties krijgen de standaard-aan opt-out alleen wanneer ze de gebruiksstatistiekenstap van Quick Start werkelijk openen.

gegevens-delen-technisch.md: - een willekeurig installatie-ID; - de Unix-timestamp van de momentopname in seconden, of `null` zolang de klok nog niet is gesynchroniseerd; - uptime; - firmwareversie en releasekanaal; - `odu fw`: de uitgelezen ODU-firmwareversie per warmtepomp als string, bijvoorbeeld `["2.02", "2.01"]`; - hardwareprofiel en, als beschikbaar, hardwarerevisie; - `hardware serial`: het serienummer van de Q-controllerprint binnen de batch (1–1023), of `null` bij waarde 0, ontbrekende programmering, een uitleesfout of een ander hardwareprofiel; - `Single` of `Duo` en `Wi-Fi` of `Ethernet`; - `quatt hybrid generation config`: `v1`, `v1 5` of `v2` volgens de ingestelde Quatt Hybrid-versie; - `water supply source`: `pt1000`, `ds18b20`, `cic` of `home assistant`; bij `Local` wordt de Q-specifieke keuze voor PT1000 of DS18B20 gebruikt, en op andere profielen is de lokale bron DS18B20; - `flow source config`: `cic`, `controller local` of `outdoor unit`, afgeleid uit de algemene en (bij Q) Q-specifieke flowselectie; - `heating strategy`: `power house` of `heating curve`; - de gekozen regelbronnen in `room temperature source`, `room setpoint source`, `outside temperature source`, `heating enable source`, `cooling enable source`, `cooling dew point source`, `external heat demand source` en `heating supply target source`, genormaliseerd naar vaste waarden zoals `auto`, `local`, `outdoor unit`, `cic`, `opentherm`, `home assistant`, `api input`, `mqtt`, `cic or home assistant`, `schedule`, `disabled` en `heating curve`; - vrij heapgeheugen, het minimum sinds de start, het grootste vrije heapblok en vrij PSRAM; - maximale looptijd van de firmwareloop, ESP-chiptemperatuur en reden van de laatste herstart; - vier Modbus-betrouwbaarheidstellers, rechtstreeks op de primaire ODU-bus geteld en onafhankelijk van het ingestelde logniveau: partial responses, parse failures, succesvol herstelde responses met voor- of naloopruis en offline-transities. Per bericht wordt de toename sinds de vorige succesvolle publicatie verstuurd; - bij Wi-Fi: de signaalsterkte in dBm; - of CiC JSON-feed inlezen, Quatt-app via CiC en de OpenTherm-thermostaatkoppeling aanstaan; - `boiler assist enabled`: of CV-ketel-/boilerondersteuning aanstaat; - `boiler connection`: `on off` voor de `R1`-aansluiting en `opentherm` voor OTB; firmware zonder OTB-keuze rapporteert automatisch `on off`; - of MQTT inputbronnen als geheel aanstaan; - of RAM-trends, flashtrends, beslisloghistorie en lifetime-energiehistorie aanstaan; RAM-loghistorie wordt altijd als `true` gerapporteerd omdat die permanent actief is.

gegevens-delen-technisch.md: Een niet-ondersteunde functie, tijdelijk nog niet geïnitialiseerde keuze, onbekende keuze of niet-beschikbare sensor krijgt de waarde `null`; `false` betekent dat de functie beschikbaar maar uitgeschakeld is. Dit geldt ook afzonderlijk voor de nieuwe configuratievelden. `water supply source` is `null` zolang de bronkeuze (of op Q de lokale sensorselectie) nog geen bekende geldige toestand heeft. `flow source config` is `null` zolang de benodigde flowselectie nog geen bekende toestand heeft. Zo is de Wi-Fi-signaalsterkte bij Ethernet `null`. `boiler connection` is alleen `null` wanneer de OTB-select bestaat maar tijdelijk nog geen geldige toestand heeft, of een onbekende optie bevat.

gegevens-delen-technisch.md: `odu fw` volgt altijd de volgorde HP1, HP2. Single bevat één element, Duo twee, ook wanneer een warmtepomp niet draait. Elke waarde komt uit Modbus-register `2122`: de hoge byte is de hoofdversie, de lage byte de subversie, met minimaal twee cijfers na de punt. Zo wordt `0x0202` de string `"2.02"`. Een ontbrekende, ongeldige of nog niet uitgelezen waarde wordt `null`; `0x0000` en `0xFFFF` gelden als onbekend. Nieuwe versies hoeven niet vooraf in een lijst te staan. De laatst uitgelezen versie blijft beschikbaar bij tijdelijk communicatieverlies; dit veld is geen indicatie dat de warmtepomp online is. Er worden geen extra registers gelezen. `firmware version` blijft de OpenQuatt-versie en `quatt hybrid generation config` blijft de ingestelde generatie.

gegevens-delen-technisch.md: Het bericht bevat nooit een MAC-adres, lokaal IP-adres, wifi-netwerknaam, wifi-wachtwoord, gebruikersnaam, ander wachtwoord of andere inloggegevens. Ook MQTT-servergegevens, topics, ontvangen MQTT-waarden, ingestelde temperaturen of grenzen, verwarmingsmetingen, regelwaarden, Modbus-frames en gewone logregels gaan niet mee. Alleen de hierboven genoemde communicatiebetrouwbaarheidstellers worden gedeeld. De OpenQuatt-loggingserver ziet bij een netwerkverbinding technisch wel het bron-IP-adres, maar dit staat niet in de payload en OpenQuatt slaat het niet op. In de web-app staat onder Welke gegevens worden gedeeld? (in Quick Start Wat gaat er mee? ) een eenmalige momentopname van de JSON-vorm. De vier Modbus-tellers worden rechtstreeks uit de ODU-bus gelezen bij de echte verzending en zijn bewust geen web-/Home Assistant-entiteiten; daarom staan alleen deze vier velden in de lokale preview op `null`. Het getoonde `message id` en `timestamp s` worden voor een echte verzending opnieuw bepaald; `reset reason` is niet via de lokale web-API beschikbaar en staat in deze preview eveneens op `null`.

gegevens-delen-technisch.md: Wanneer delen voor het eerst actief wordt, maakt de controller met de hardware-randomgenerator een UUIDv4 aan en bewaart die lokaal. Een UUIDv4 heeft 122 willekeurige bits; zelfs bij één miljoen installaties is de kans op minstens één dubbel ID kleiner dan ongeveer `10^-25`. Dit ID blijft gelijk na een OTA-update en wanneer je delen tijdelijk uitzet. Je kunt het bekijken via Instellingen → Gegevens delen → Gebruiksstatistieken . Een fabrieksreset maakt een nieuw ID. De keuze en het ID worden niet via een instellingenbackup naar een andere controller gekopieerd. Uitzetten stopt nieuwe berichten direct; er wordt geen wachtrij voor later opgeslagen. Na een mislukte verzending maakt iedere retry een verse momentopname, maar behoudt binnen dezelfde retryreeks het `message id` zodat een verloren QoS 1-bevestiging kan worden gededupliceerd.

gegevens-delen-technisch.md: De statistiekenclient staat los van de configureerbare [MQTT inputbronnen](mqtt.md): hij publiceert alleen dit ene bericht, subscribed nergens op en schakelt ESPHome MQTT-discovery, entiteitspublicaties en logexport niet in. Het JSON-bericht wordt met QoS 1 en zonder retain gepubliceerd op `openquatt/devices/<installation-id /telemetry`. De broker bewaart het daardoor niet als retained state voor later verbindende subscribers; de loggingserver slaat ieder ontvangen bericht zelf op. Een eerder door oude firmware retained opgeslagen payload wordt door een non-retained publicatie niet gewist en moet zo nodig eenmalig op de centrale broker worden verwijderd. Een build zonder geconfigureerde centrale loggingserver maakt ook wanneer delen aanstaat geen externe verbinding.

gegevens-delen-technisch.md: Het afzonderlijke performancebericht op `openquatt/devices/<installation-id /performance` bevat hetzelfde veld `odu fw`, één keer per batch. Bijvoorbeeld:

gegevens-delen-technisch.md: ```json { "gen": "v2", "map": "v2-2026-09-a", "odu fw": ["2.02", "2.01"] } ```

gegevens-delen-technisch.md: Dit is een fragment; de overige batchvelden en minuutrecords blijven aanwezig. `gen` blijft de ingestelde generatie en `map` de versie van de prestatiekaart; `fw` blijft de OpenQuatt-versie. De ODU-versies worden tijdens de metingen vastgelegd en blijven gelijk bij een retry. Als een versie gedurende een minuut verandert, vervalt die minuut. Complete minuten met verschillende ODU-versies worden in afzonderlijke batches ondergebracht, ook bij een overgang van of naar `null`. Een nieuwe batch wacht op het bestaande verzendmoment. Toestemming, publicatieschema en wachtrijlimieten blijven ongewijzigd. De bestaande schemaversies (`schema version: 1` en `v: 1`) blijven gelijk; `odu fw` is een aanvullend veld. Bij berichten uit oudere firmware kan het veld ontbreken.

handmatige-installatie.md: De normale installatieroute is de [OpenQuatt installer](https://openquatt.github.io/OpenQuatt/install/). Gebruik handmatige installatie alleen als de installer niet werkt of als je bewust een firmwarebestand uit een release wilt flashen.

handmatige-installatie.md: - een browser of computer waarop de installer niet goed werkt; - een herstelactie na een mislukte flash; - testen met een specifiek releasebestand; - gevorderde diagnose.

handmatige-installatie.md: Voor de meeste gebruikers is dit niet de eerste keuze.

handmatige-installatie.md: - Chrome of Edge op desktop; - een USB-datakabel; - het juiste ` .firmware.factory.bin` bestand uit een OpenQuatt-release; - zekerheid over je opstelling: `Single` of `Duo`; - zekerheid over je hardwareprofiel.

handmatige-installatie.md: Kies een factory-bestand dat precies past bij je installatie.

handmatige-installatie.md: Voor de Heatpump Controller Q-edition is er sinds de gecombineerde netwerkfirmware nog maar één factory-binary per topologie. Wi-Fi en Ethernet zitten in dezelfde firmware; de verbindingsmodus wordt runtime gekozen.

handmatige-installatie.md: ```text openquatt-heatpump-controller-q-single.firmware.factory.bin openquatt-heatpump-controller-q-duo.firmware.factory.bin ```

handmatige-installatie.md: Oudere Wi-Fi-/Ethernet-manifestnamen blijven voor OTA-compatibiliteit bestaan, maar verwijzen naar dezelfde canonieke Single- of Duo-binary. Er worden hiervoor geen aparte Q Wi-Fi- of Ethernet-releasebinaries gepubliceerd.

handmatige-installatie.md: Waveshare- en Heatpump Listener-modules worden niet meer ondersteund; zie het [projectoverzicht](../README.md#ondersteunde-combinaties) voor de hardwaregrenzen.

handmatige-installatie.md: Gebruik geen `ota.bin` voor een eerste installatie via USB. Voor de eerste flash heb je een factory-binary nodig.

handmatige-installatie.md: 1. Download het juiste factory-bestand uit de GitHub Release. 2. Open [ESP Web Tools](https://web.esphome.io/). 3. Sluit de OpenQuatt-module via USB aan. 4. Kies `Connect`. 5. Kies het gedownloade factory-bestand. 6. Flash de module. 7. Bij een Heatpump Controller Q stel je Wi-Fi eenmalig in voor fallback; Ethernet en Wi-Fi gebruiken daarna dezelfde firmware.

handmatige-installatie.md: Als Wi-Fi niet direct via de browserflow lukt, gebruikt een Wi-Fi-capabele build het OpenQuatt fallback access point:

handmatige-installatie.md: Zonder opgeslagen Wi-Fi-gegevens start het access point direct en blijft het beschikbaar totdat nieuwe gegevens werken én opgeslagen zijn, ook met Ethernet aangesloten. Bij eerder ingestelde maar onbereikbare Wi-Fi verschijnt de fallback-AP na 90 seconden. Het Wi-Fi-instelvenster staat los van het Home Assistant-koppelvenster van 10 minuten.

handmatige-installatie.md: - `Single` flashen op een `Duo`-installatie, of andersom. - Een firmwarebestand voor het verkeerde hardwareprofiel kiezen. - Een OTA-bestand gebruiken voor de eerste USB-installatie. - De browser sluiten voordat Wi-Fi is ingesteld. - Bij Q-edition zoeken naar een aparte Wi-Fi- of Ethernet-factory-binary; gebruik daar de canonieke Single- of Duo-binary.

handmatige-installatie.md: Als je twijfelt, kies dan opnieuw je route in het [projectoverzicht](../README.md#kies-je-route) en gebruik de normale installer of Q-edition-handleiding.

hcq-io-overzicht.md: Technische naslag voor ontwikkeling en diagnose van de Electropaultje Heatpump Controller Q-edition (HCQ). Dit overzicht beschrijft de aansluiting en GPIO-koppeling van de huidige OpenQuatt-firmware. Gebruik voor het veilig aansluiten altijd eerst de [aansluitgids voor de HCQ](q-edition.md).

hcq-io-overzicht.md: [!WARNING] Schakel de CiC, controller en buitenunit(s) spanningsloos voordat je kabels verplaatst, doormeet of soldeert. De aanpassing voor een alternatieve B10-flowmeter hieronder is een hardwaremodificatie. Controleer vóór het inschakelen de pinbezetting en alle verbindingen met een multimeter. Twijfel je over de bedrading, laat het werk dan door een vakbekwaam installateur uitvoeren.

hcq-io-overzicht.md: | Aansluiting | Functie in de huidige firmware | Signaal | |---|---|---| | `Q` | Lokale aanvoertemperatuur en, bij Quatt V1, flowmeting | PT1000 en flowmeter-puls | | `R1` | CV-ketel via aan/uit | Potentiaalvrij relais voor een aan/uit-kamerthermostaatingang (bijv. RT, RT24 of TA): `COM` + `NO` | | `R2` | Configureerbaar hulprelais, standaard uit | Potentiaalvrij wisselrelais: `NC` / `COM` / `NO` | | `T` | Optionele lokale temperatuursensor | 1-Wire Dallas/DS18B20: `+3.3V`, `GND`, `DATA` | | `OTT` | Kamerthermostaat | OpenTherm slave, twee aders | | `OTB` | CV-ketel | OpenTherm master, twee aders; alleen aansluiten op de digitale OpenTherm-klemmen van de ketel | | `M1` | Quatt-buitenunit(s) | RS485 Modbus: `GND` / `A` / `B` | | `M2` | Quatt-app via CiC (optioneel) | RS485 Modbus: `GND` / `A` / `B` | | Ethernet | Lokale netwerkverbinding | W5500 met RJ45 | | USB | Voeding, Wi-Fi-provisioning, flashen en herstel | USB |

hcq-io-overzicht.md: Gebruik voor de CV-ketel altijd precies één route: `OTB` of `R1`, nooit beide tegelijk. De polariteit van de twee aders op `OTT` en `OTB` maakt niet uit.

hcq-io-overzicht.md: | Functie | Aansluiting | ESP32-S3-interface | GPIO | |---|---|---|---| | PT1000 | `Q` | SPI3 via MAX31865 | MOSI `GPIO7`, MISO `GPIO4`, CLK `GPIO6`, CS `GPIO5` | | Flowmeter-puls | `Q` | GPIO-ingang met pull-up | `GPIO15` | | CV-ketelrelais | `R1` | GPIO-uitgang | `GPIO16` | | Hulprelais | `R2` | GPIO-uitgang | `GPIO3` | | DS18B20 | `T` | 1-Wire | `GPIO18` | | OpenTherm thermostaat | `OTT` | slave: in/uit | in `GPIO21`, uit `GPIO14` | | OpenTherm CV-ketel | `OTB` | master: in/uit | in `GPIO47`, uit `GPIO48` | | Buitenunit-Modbus | `M1` | UART met RS485 DE/RE | TX `GPIO40`, RX `GPIO42`, DE/RE `GPIO41` | | Quatt-app via CiC | `M2` | UART met RS485 DE/RE | TX `GPIO45`, RX `GPIO39`, DE/RE `GPIO38` | | Ethernet W5500 | RJ45 | SPI | MOSI `GPIO10`, MISO `GPIO11`, CLK `GPIO12`, CS `GPIO13`, INT `GPIO9` | | Status-led geel | Front | GPIO-uitgang | `GPIO1` | | Status-led rood | Front | GPIO-uitgang | `GPIO2` | | Boot-/herstelknop | Front | GPIO-ingang met pull-up | `GPIO46` |

