hcq-io-overzicht.md: De `Q`-sensorstekker bevat de PT1000 voor de lokale aanvoertemperatuur en de flowmeter-puls van Quatt V1. De PT1000 gebruikt een MAX31865 met een referentieweerstand van 1500 Ω, een nominale weerstand van 1000 Ω en 2-draadsbedrading. De firmware leest hem alleen wanneer Lokale aanvoertemperatuur op `PT1000` staat.

hcq-io-overzicht.md: De 6-polige Molex MX3.0-stekker van de `Q`-aansluiting heeft deze pinbezetting:

hcq-io-overzicht.md: | Pin | Functie | Aansluiting | |---|---|---| | `1` | `+5V` | Rode voedingsdraad van de flowmeter | | `2` | PT1000 | Eerste draad van de 2-draads PT1000 | | `3` | Flowpuls | Collector van de BC547 bij gebruik van een alternatieve B10-flowmeter | | `4` | `GND` | Zwarte draad van de flowmeter en emitter van de BC547 | | `5` | PT1000 | Tweede draad van de 2-draads PT1000 | | `6` | Niet gebruikt | Niet aansluiten |

hcq-io-overzicht.md: De twee PT1000-draden op pin 2 en 5 mogen worden verwisseld. Bepaal de pinnummers aan de hand van de markeringen op de stekker; ga niet alleen af op links/rechts, omdat dit afhangt van de kijkrichting.

hcq-io-overzicht.md: De pulslezer op `GPIO15` heeft een interne pull-up en een filter van 100 µs. Kies in de web-app onder Instellingen → Bronnen / integraties → Sensorselectie → Flow → Lokale flowmeter het aangesloten type. In Home Assistant en de standaard ESPHome-webinterface heet deze instelling Controller Flow Meter :

hcq-io-overzicht.md: - Huba Control 236 (standaard, normaliter door Quatt geïnstalleerd): behoudt de bestaande omrekening met 0,05 l/min per Hz en eventuele Huba-configuratieaanpassingen. - Custom : gebruikt een zelf ingestelde, lineaire kalibratie in pulsen per liter voor bijvoorbeeld sensoren uit de ZJ-B10- en YF-B10-familie.

hcq-io-overzicht.md: Een pulswaarde van nul blijft bij ieder profiel nul; de bestaande timeout van 5 seconden blijft behouden. Sensoren binnen dezelfde B10-productfamilie kunnen verschillende kalibraties hebben. Zoek daarom in de documentatie van de daadwerkelijk geleverde sensor hoeveel pulsen per liter deze afgeeft en neem geen waarde over op basis van alleen de modelnaam.

hcq-io-overzicht.md: Bij Custom verschijnt de instelling Pulsen per liter . Neem deze waarde over uit de datasheet of bepaal hem door een bekend watervolume te meten: deel het getelde aantal pulsen door het werkelijk doorgestroomde aantal liters. De firmware rekent vervolgens lineair met `flow [l/h] = pulsen per minuut × 60 / pulsen per liter`. Waarden van 1 tot en met 10.000 pulsen per liter zijn instelbaar; de standaardwaarde is 476.

hcq-io-overzicht.md: De keuze blijft bewaard na een herstart. De bestaande middeling over 10 seconden blijft actief; wacht na wisselen tot de meting is bijgewerkt. De keuze past alleen de lokale pulsmeting aan. Bij V1.5 en V2 gebruikt OpenQuatt normaal de flowmeting uit de buitenunit; de keuze is instelbaar via Q Flow Source (`Auto`, `Local` of `Outdoor unit`). Kies `Local` om de aangesloten controller-flowmeter expliciet te gebruiken.

hcq-io-overzicht.md: Een alternatieve B10-flowmeter is niet rechtstreeks plug-and-play op de `Q`-aansluiting. Plaats een BC547 NPN-transistor en een weerstand van 4,7 kΩ in de signaalkabel. De transistor maakt van het 5V-signaal van de flowmeter een door de controller opgetrokken pulsingang. De pulsfrequentie blijft daarbij gelijk.

hcq-io-overzicht.md: - BC547 NPN-transistor; - weerstand van 4,7 kΩ; - geschikte draad, soldeerverbindingen en krimpkous of vergelijkbare isolatie; - 6-polige Molex MX3.0-stekker voor de `Q`-aansluiting.

hcq-io-overzicht.md: 1. Verbind de rode `+5V`-draad van de flowmeter rechtstreeks met pin 1. 2. Verbind de gele signaaldraad via de weerstand van 4,7 kΩ met de basis (`B`) van de BC547. 3. Verbind de emitter (`E`) van de BC547 met de zwarte `GND`-draad en met pin 4. 4. Verbind de collector (`C`) van de BC547 met de flowpulsingang op pin 3. 5. Verbind de twee draden van de PT1000 met pin 2 en pin 5. De volgorde maakt niet uit. 6. Laat pin 6 vrij.

hcq-io-overzicht.md: Controleer de `C`-, `B`- en `E`-aansluitingen aan de hand van de datasheet van jouw BC547. De pootvolgorde kan per behuizing of fabrikant verschillen.

hcq-io-overzicht.md: ![Bedradingsschema B10-flowmeter naar de Q-stekker](assets/zj-b10-q-aansluiting.svg)

hcq-io-overzicht.md: Isoleer na het doormeten iedere soldeerverbinding afzonderlijk. Schakel de controller daarna in, kies Custom als lokale flowmeter, vul de juiste waarde in bij Pulsen per liter en controleer de gemeten flow terwijl de circulatiepomp draait.

hcq-io-overzicht.md: `R1` is de aan/uit-route voor de CV-ketel. Gebruik hiervoor alleen `COM` en `NO`; `NC` blijft vrij.

hcq-io-overzicht.md: `R2` is een afzonderlijk hulprelais. Het is standaard uitgeschakeld en kan in de web-app worden ingesteld voor bijvoorbeeld een fancoil, pomp of klep. De beschikbare klemmen zijn `NC`, `COM` en `NO`.

hcq-io-overzicht.md: `T` is de 1-Wire-bus voor een optionele Dallas/DS18B20. Kies deze bron alleen als de lokale aanvoertemperatuur op `DS18B20` staat.

hcq-io-overzicht.md: Op `OTT` gedraagt de HCQ zich als OpenTherm-slave tegenover de kamerthermostaat. `OTB` is de OpenTherm-masterroute naar de CV-ketel en is op de huidige Q-edition-firmware beschikbaar. Tijdens Quick Start kan de firmware een geldige OpenTherm-ketelverbinding op `OTB` detecteren en die route kiezen; zonder geldige link blijft ketelaansturing geblokkeerd.

hcq-io-overzicht.md: `M1` is de primaire RS485-poort voor de buitenunit(s). De HCQ is hier Modbus-master met 19200 baud, 8E1 en DE/RE op `GPIO41`.

hcq-io-overzicht.md: `M2` is de optionele tweede RS485-poort voor Quatt-app via CiC . Hier is de HCQ Modbus-server met 19200 baud, 8E1 en DE/RE op `GPIO38`. De CiC leest via deze koppeling alleen buitenunitgegevens; thermostaatgegevens gaan niet naar de CiC. Schakel na het aansluiten Quatt-app via CiC in als de Quatt-app via de CiC moet blijven meekijken. Dit staat los van CiC JSON-feed inlezen .

hcq-io-overzicht.md: De huidige Q-firmware bevat zowel Wi-Fi als Ethernet. De W5500 gebruikt de SPI-pinnen in de tabel; de netwerkvoorkeur wordt tijdens gebruik ingesteld. De oudere Wi-Fi-/Ethernet-bestandsnamen zijn compatibiliteitsnamen voor dezelfde Single- of Duo-firmware.

hcq-io-overzicht.md: De gele led brandt wanneer de actieve netwerkverbinding verbonden is. De rode led signaleert een actieve firmware-, sensor-, OpenTherm-, warmtepomp- of veiligheidsfout. Houd de herstelknop vijf seconden ingedrukt en laat hem los om de [herstelpagina](web-app/herstel.md) te activeren voor wachtwoord-, API- of Wi-Fi-herstel. Tien seconden indrukken wist direct de opgeslagen Wi-Fi-gegevens.

hcq-io-overzicht.md: De GPIO-koppeling staat in `openquatt/profiles/heatpump controller q.yaml`. De functie per aansluiting volgt uit de daarin opgenomen packages, waaronder de OpenTherm-, CiC-compatibiliteits-, status-led- en hulprelaisconfiguratie. Werk deze pagina mee bij wanneer die hardwareconfiguratie wijzigt.

homey.md: De Homey-app verbindt Homey Pro rechtstreeks met OpenQuatt op je eigen netwerk. De controller wordt automatisch gevonden en stuurt zijn waarden live door over de lokale verbinding. Er is geen cloudaccount voor nodig en de Quatt-app blijft er buiten.

homey.md: Homey is optioneel voor OpenQuatt zelf, net als Home Assistant. Gebruik het als je vanuit Homey wilt meekijken, wilt automatiseren, of OpenQuatt wilt voeden met sensoren die je al in Homey hebt.

homey.md: De app is open source en heeft een eigen repository: [OpenQuatt/homey-openquatt](https://github.com/OpenQuatt/homey-openquatt).

homey.md: - Homey Pro met firmware `12.3.0` of nieuwer. De app draait lokaal op Homey Pro en is niet beschikbaar voor Homey Cloud. - OpenQuatt online op hetzelfde netwerk, met Quick Start afgerond.

homey.md: 1. Installeer [OpenQuatt](https://homey.app/a/nl.openquatt/) uit de Homey App Store. 2. Voeg in Homey een apparaat toe en kies OpenQuatt. Homey vindt de controller via mDNS, dezelfde route waarmee `openquatt.local` werkt. 3. Blijft de lijst leeg, vul dan het adres van de controller in bij de apparaatinstellingen onder `Host / IP-adres (handmatig)`. Dat is ook de oplossing als mDNS in je netwerk niet doorkomt, bijvoorbeeld over een gast-VLAN of tussen twee subnetten.

homey.md: Verandert het IP-adres later, dan volgt de app dat vanzelf zolang je het veld leeg laat.

homey.md: | Waarde | Toelichting | |---|---| | Aanvoer-, buiten- en kamertemperatuur | De waarden zoals de controller ze zelf geselecteerd heeft. | | Kamer-setpoint en koelingsdauwpunt | Idem, dus inclusief de gekozen bron. | | Vermogen, warmteafgifte en koelvermogen | Live uit de regeling. | | COP en EER | Live rendement. | | Flow | Waterdebiet in liter per uur. | | Regelmodus | Als leesbaar label en als getal, zodat Homey er een grafiek van kan maken. | | Warmte- en koeltoestemming | Of de regeling verwarmen en koelen op dit moment toestaat. | | Hulprelais (R2) | Functie en status. |

homey.md: Homey logt elke waarde in Inzichten, dus je kunt ze zonder verdere configuratie over de tijd terugkijken. Luchtvochtigheid ontbreekt, want OpenQuatt rekent met het dauwpunt en heeft zelf geen kamervochtigheid. Zet daarvoor je eigen vochtsensor in de grafiek.

homey.md: Naast de losse waarden heeft de app een dashboardwidget met de status van de installatie in één oogopslag.

homey.md: Direct vanaf de apparaatpagina schakel je de OpenQuatt-regeling, de handmatige koelvrijgave en het hulprelais (R2). De functie van R2 kies je uit dezelfde vijf standen die de firmware kent.

homey.md: Triggers voor het volgen van de installatie: de regelmodus is veranderd, verwarmen of koelen gestart en gestopt, ontdooien gestart en gestopt per warmtepomp, de CV-ketel in- en uitgeschakeld, stille modus aan en uit, een storing gedetecteerd of opgelost, en het dauwpunt beschikbaar gekomen of weggevallen.

homey.md: Condities om een flow te laten afhangen van wat OpenQuatt doet: is aan het verwarmen, koelen of ontdooien, is er een storing actief, draait de CV-ketel, staat stille modus aan, is er een dauwpunt beschikbaar, is koelen toegestaan, en staat het hulprelais op een bepaalde functie.

homey.md: Acties om bij te sturen: regelmodus forceren, stille-modus-override zetten, CV-ketel-assist aan of uit, de OpenQuatt-regeling aan of uit, handmatige koelvrijgave, en het hulprelais schakelen of van functie wisselen.

homey.md: Daarnaast zijn er acties om de controller te voeden. Die staan hieronder.

homey.md: Sensoren die je al in Homey hebt, kun je als bron aan OpenQuatt doorgeven. Elk signaal heeft een eigen flow-kaart en gaat rechtstreeks naar de [API-invoer](api-input.md) van de controller, met [MQTT](mqtt.md) als terugvaloptie.

homey.md: | Flow-kaart | Bereik | Blijft geldig | |---|---|---| | Stuur dauwpunt naar de controller | `-20..35` graden | tot je flow stopt met verversen | | Stuur buitentemperatuur naar de controller | `-40..60` graden | tot je flow stopt met verversen | | Stuur kamertemperatuur naar de controller | `0..50` graden | tot je flow stopt met verversen | | Stuur kamer-setpoint naar de controller | `5..35` graden | tot je een nieuwe waarde stuurt | | Zet warmtetoestemming | aan of uit | tot je een nieuwe waarde stuurt | | Zet koeltoestemming | aan of uit | tot je een nieuwe waarde stuurt |

homey.md: De app stuurt alles wat hij voedt elke minuut opnieuw, zodat de geldigheidsduur van de controller niet onder je flow vandaan verloopt. Blijft een meetwaarde langer weg dan `Maximale leeftijd sensorwaarde` (standaard 60 minuten), dan stopt de app met versturen en valt de controller terug op zijn eigen bron. Dat is met opzet: liever de eigen meting dan een kamertemperatuur van vanochtend.

homey.md: Het setpoint en de twee toestemmingen zijn commando's in plaats van metingen. Die blijven staan tot je ze vervangt, en de app stuurt ze opnieuw na een herstart.

homey.md: Zet aan de kant van de controller wel de juiste bron. Ga naar Instellingen - Bronnen / integraties - Sensorselectie in de web-app en sta `API input` toe voor het signaal dat je voedt. `Auto` dekt de meeste gevallen al.

homey.md: [!NOTE] `Zet koeltoestemming` is het normale toestemmingssignaal en weegt dus mee in de bronselectie. `Zet handmatige koelvrijgave` is iets anders: dat is de override, die koelen toestaat ongeacht de gekozen bron.

homey.md: OpenQuatt koelt alleen als het het dauwpunt binnen kent. Heb je een temperatuur- en vochtsensor per kamer, dan kan Homey het dauwpunt uitrekenen en doorgeven, met dezelfde Magnus-formule en hoogste-kamer-wint-logica als het dynamische koelpakket voor Home Assistant.

homey.md: Maak per gekoelde kamer een flow: als de temperatuur of luchtvochtigheid verandert, dan `Werk het dauwpunt van [kamer] bij met temperatuur en luchtvochtigheid`, met de tags van je sensor. De app aggregeert de kamers, laat oude waarden vervallen en stuurt de hoogste elke minuut opnieuw.

homey.md: Heb je al een berekend dauwpunt, gebruik dan de kaart `Stuur dauwpunt naar de controller`.

homey.md: Draait er nog firmware zonder API-invoer, dan werkt MQTT. Zet MQTT inputbronnen aan onder Instellingen - Bronnen / integraties , wijs een broker op je netwerk aan en vul dezelfde broker in bij de apparaatinstellingen in Homey, onder `Externe waarden - MQTT-fallback`.

homey.md: Heb je geen broker, dan kan Homey Pro er zelf een zijn met de app [MQTT Server](https://homey.app/a/net.weejewel.mqttserver/). Die accepteert geen anonieme verbindingen, dus vul aan beide kanten de gebruikersnaam en het wachtwoord uit de app-instellingen in.

homey.md: De app probeert altijd eerst de API-invoer en gebruikt MQTT alleen als dat niet lukt. Je hoeft dus niets om te zetten als je later naar nieuwere firmware gaat.

homey.md: - Het apparaat is niet beschikbaar in Homey: controleer of `http://openquatt.local` nog opent. Lukt dat wel en Homey niet, vul dan het IP-adres handmatig in bij de apparaatinstellingen. - Een gevoede waarde komt niet aan: kijk in de web-app onder Instellingen - Bronnen / integraties - Sensorselectie of het signaal `API input` als bron mag gebruiken. - De hulprelais-functie blijft leeg: die bestaat alleen op firmware met R2-ondersteuning.

homey.md: Blijft het onduidelijk, kijk dan verder bij [Problemen oplossen](problemen-oplossen.md).

homey.md: - [API inputbronnen](api-input.md) - [MQTT inputbronnen](mqtt.md) - [Verwarmen en koelen uitgelegd](verwarmen-en-koelen.md) - [Web-app gebruiken](web-app.md) - [Problemen oplossen](problemen-oplossen.md)

instellingen-en-meetwaarden.md: Deze pagina is bedoeld als praktische naslag. Niet om alles tegelijk te tunen, maar om sneller te zien welke instellingen en meetwaarden er echt toe doen.

instellingen-en-meetwaarden.md: Dit zijn de instellingen die je tijdens normaal gebruik kunt aanpassen via Home Assistant of de webinterface.

instellingen-en-meetwaarden.md: Hier begin je bijna altijd mee als je iets wilt afstellen.

instellingen-en-meetwaarden.md: Dit zijn firmware-instellingen die pas veranderen na opnieuw compileren en flashen.

instellingen-en-meetwaarden.md: - je hardware anders is; - je een ontwikkelaar bent; - of een runtime-instelling het probleem duidelijk niet kan oplossen.

instellingen-en-meetwaarden.md: Voor gewone gebruikers geldt dus meestal: eerst runtime, bijna nooit compile-time.

instellingen-en-meetwaarden.md: Na een herstart wacht OpenQuatt met de eerste automatische firmwarecontrole tot de netwerkverbinding vijf minuten stabiel is en er geen OTA-update actief is. Daarna controleert de firmware iedere vier uur opnieuw. Dit uitstel is normaal opstartgedrag en geen teken dat de updatefunctie niet werkt.

instellingen-en-meetwaarden.md: `Check Firmware Updates` voert wel direct een controle uit. Een echte runtimewijziging van het firmwarekanaal of updatedoel controleert eveneens direct; alleen de tijdens het opstarten herstelde keuze volgt de wachttijd.

instellingen-en-meetwaarden.md: Voor flowdiagnose zijn er wel twee compile-time constanten die je soms in discussies of issues terugziet:

instellingen-en-meetwaarden.md: - `oq flow mismatch threshold lph` - `oq flow mismatch hyst lph`

instellingen-en-meetwaarden.md: Die bepalen wanneer OpenQuatt een flowafwijking serieus genoeg vindt. Voor normale gebruikers zijn dit zelden de eerste knoppen om aan te raken.

instellingen-en-meetwaarden.md: OpenQuatt presenteert zich aan de thermostaat als een virtuele warmtebron. Het vlammetje betekent warmtebron actief : een warmtepomp verwarmt, een OpenTherm-ketel meldt een echte vlam (ook bij tapwater), of de R1-keteluitgang is actief. Alleen watercirculatie, preflow/postflow en koeling geven geen warmtepompvlammetje. Warmtepompactiviteit vereist een online buitenunit met een geldige bedrijfsmodus en compressorfrequentie, maximaal `oq hp water temp stale s` oud (standaard 60 seconden).

instellingen-en-meetwaarden.md: De OpenTherm-velden voor capaciteit en modulatie beschrijven altijd het warmtepompdeel , zowel met een R1- als een OT-ketelaansluiting:

instellingen-en-meetwaarden.md: - Maximale capaciteit: de som van de modelreferenties van de gedetecteerde buitenunits bij A7/W35 (7 °C buiten, 35 °C aanvoer), telkens het hoogste beschikbare modelpunt. De OT-overdracht rondt deze waarde af op hele kW. Dit is een vaste referentie; actuele begrenzingen en weersomstandigheden wijzigen deze capaciteit niet. - Minimale modulatie: het kleinste modelvermogen van één draaiende buitenunit bij A7/W35 als percentage van die gezamenlijke referentiecapaciteit. - Actuele modulatie: het geschatte verwarmingsvermogen bij de gemeten compressorfrequenties, actuele buiten- en systeemaanvoertemperatuur, gedeeld door dezelfde referentiecapaciteit en begrensd op 0–100%. Dit gebruikt het vermogensmodel, niet een lineair percentage van het compressorlevel. Bij ontdooien geldt de bestaande `oq defrost power factor`; het vlammetje blijft de actieve verwarmingscyclus aangeven.

instellingen-en-meetwaarden.md: In CM3 geeft het percentage uitsluitend het warmtepompdeel weer. In CM4 staat het bij bevestigde stilstand van de warmtepompen op 0%, terwijl het vlammetje ketelbedrijf kan tonen. De echte OT-ketelmodulatie en -capaciteit blijven als `OTB - Relative Modulation` en `OTB - Maximum Boiler Capacity` beschikbaar in OpenQuatt/Home Assistant.

instellingen-en-meetwaarden.md: Ontbrekende detectie, verouderde terugmelding of een onbruikbare modelvoorspelling levert `DATA INVALID` op voor de betreffende numerieke waarde. Een bekende referentiecapaciteit blijft bij communicatieverlies beschikbaar; de actuele modulatie wordt ongeldig en de warmtepompactiviteitsbits vallen weg. Ontbrekende druk- en tapwatermetingen blijven ongeldig. De thermostaat bepaalt zelf welke gegevens en pictogrammen hij toont.

instellingen-en-meetwaarden.md: ## Welke runtime-instellingen zijn het belangrijkst?

instellingen-en-meetwaarden.md: Deze groep bepaalt hoeveel ruimte OpenQuatt krijgt:

instellingen-en-meetwaarden.md: - `OpenQuatt Enabled` - `Manual Cooling Enable` - `Cooling Enable Source` - `Silent Mode Override` - `Day max frequency` - `Silent max frequency` - `Electrical current limit` - `Silent start time` - `Silent end time` - `CM Override`

instellingen-en-meetwaarden.md: Gebruik deze groep vooral om gedrag te begrenzen of te verklaren, niet om fijn te tunen.

instellingen-en-meetwaarden.md: `Electrical current limit` begrenst als `Maximale gezamenlijke netstroom` het gezamenlijke elektrische ingangsvermogen van de buitenunits. Standaard blijft de bestaande grens actief: 16 A voor Single en voor Duo V1/V1.5, 20 A voor Duo V2. Een hogere waarde is alleen mogelijk tot de absolute OpenQuatt-bovengrens, afgeleid van de gepubliceerde maximale stroom per buitenunit (2 × 10 A voor V1/V1.5, dus 20 A; 2 × 13 A voor V2, dus 26 A), en alleen wanneer beide buitenunits betrouwbaar als die familie zijn gedetecteerd. De officiële Quatt Duo-specificatie (16 A respectievelijk 20 A) blijft de standaard; gebruik daarboven vereist een daarvoor geschikte volledige elektrische installatie. Zonder bevestigde detectie blijft de installatieafhankelijke standaard (16 of 20 A) het plafond. Een hogere waarde toont direct een waarschuwing en vraagt een expliciete bevestiging. `Standaardwaarde herstellen` zet de actuele standaardwaarde opnieuw in. Power House gebruikt de grens voorspellend én via gemeten feedback; stooklijn en koelen alleen via gemeten feedback. Het is een softwarematige regelgrens en geen vervanging voor zekeringen, aardlekbeveiliging of load balancing; korte overschrijdingen door meetvertraging zijn niet volledig uit te sluiten.

instellingen-en-meetwaarden.md: Deze groep bepaalt hoe OpenQuatt verwarmingsvraag opbouwt.

instellingen-en-meetwaarden.md: Daarna hangt het ervan af welke strategie je gebruikt.

instellingen-en-meetwaarden.md: - `House cold temp` - `Rated maximum house power` - `Maximum heating outdoor temperature` - `Power House temperature reaction` - `Power House comfort below setpoint` - `Power House comfort above setpoint` - `Power House demand rise time` - `Power House demand fall time`

instellingen-en-meetwaarden.md: Voor `Water Temperature Control` zijn vooral belangrijk:

instellingen-en-meetwaarden.md: - `Curve Tsupply @ -20/-10/0/5/10/15°C` - `Curve Fallback Tsupply (No Outside Temp)` - `Heating Curve PID Kp/Ki/Kd`

instellingen-en-meetwaarden.md: De stooklijneditor toont de zes opgeslagen punten in één grafiek. De schuiven maken een rechte basislijn; slepen of invoeren verfijnt losse punten in diezelfde grafiek. Met Stooklijn opslaan verstuurt de webinterface de uiteindelijke zes punten in één verzoek. De controller valideert ze samen en werkt ze in één hoofdloopstap bij. De zes punten blijven afzonderlijk opgeslagen voor herstart; een stroomuitval tijdens het opslaan kan daardoor een gedeeltelijk bijgewerkte curve achterlaten.

instellingen-en-meetwaarden.md: - `Cooling Enable Source` - `Cooling schedule start time` - `Cooling schedule end time` - `Cooling Minimum Supply Temp` - `Cooling Demand Max` - `Cooling Restart Mode` - `Cooling Restart Delta` - `Cooling Minimum Off Time` - `Cooling Room Request Required` - `Cooling Request On Delta` - `Cooling Request Off Delta` - `Cooling Safety Margin`

instellingen-en-meetwaarden.md: Met `Cooling Restart Mode` kies je tussen herstart op watertemperatuur en herstart na een minimale uit-tijd. In de eerste modus bepaalt `Cooling Restart Delta` hoeveel de aanvoer na een waterzijdige stop moet opwarmen. In de tweede modus bepaalt `Cooling Minimum Off Time` hoe lang een werkelijk gestopte koelcyclus uit blijft; bij Duo blokkeert die tijd beide warmtepompen. Los daarvan bewaakt OpenQuatt altijd de vaste minimale uit-tijd per compressor (4 minuten). Een compressor start dus pas wanneer zowel de gekozen koelherstartvoorwaarde als zijn eigen minimale uit-tijd is vrijgegeven. De normale dauwpunt-, flow- en veiligheidsgrenzen blijven in beide modi actief.

instellingen-en-meetwaarden.md: Kies `Schedule` bij `Cooling Enable Source` om de koeltoestemming lokaal tot een dagelijks venster te beperken. Het begin is inbegrepen en het einde niet (`[start,end)`). Een begintijd die later is dan de eindtijd loopt over middernacht; gelijke tijden schakelen het venster uit. De standaard is daarom veilig `00:00-00:00`.

instellingen-en-meetwaarden.md: Het schema is een toestemmingsbron, geen aparte koelstrategie of veiligheidsoverride. `Cooling Room Request Required` staat standaard aan, zodat binnen het venster ook een geldige kamerkoelvraag nodig blijft. Alleen wanneer je die instelling bewust uitzet, wordt het actieve venster zelf de vraag. Dauwpunt-, minimale aanvoer-, flow- en overige beveiligingen blijven altijd gelden.

instellingen-en-meetwaarden.md: De controller beoordeelt het schema met zijn lokale, via SNTP gesynchroniseerde klok. Na een offline herstart is de bron ongeldig en blijft koeltoestemming via `Schedule` uit totdat de tijd geldig is; na synchronisatie loopt de lokale klok op de controller door. Bij het sluiten van het venster gebruikt OpenQuatt de normale gecontroleerde overgang. Een nog geldige minimale compressortijd kan de compressor kort voorbij de eindtijd laten lopen, tenzij een harde veiligheidsingreep direct stoppen vereist; daarna kan de pomp nog de normale postflow uitvoeren.

instellingen-en-meetwaarden.md: `Manual Cooling Enable` omzeilt de gekozen toestemmingsbron, ook `Schedule`, maar geen enkele koelbeveiliging en ook `OpenQuatt Enabled` niet. De stand wordt met `RESTORE DEFAULT OFF` opgeslagen: na een herstart keert een eerder opgeslagen ingeschakelde stand terug; uit is alleen de standaard wanneer nog geen stand is opgeslagen.

instellingen-en-meetwaarden.md: Deze groep speelt vooral mee als je twee warmtepompen gebruikt of onrustig compressorgedrag ziet.

instellingen-en-meetwaarden.md: - `Minimum runtime` - `Dual HP Enable Hold` - `Dual HP Disable Hold`

instellingen-en-meetwaarden.md: In Home Assistant zijn de entiteiten voor de twee Duo-wachttijden standaard uitgeschakeld. De vraagdrempels liggen vast in de stooklijnregeling. Zie [Duo bij Water Temperature Control](water-temperature-control.md#duo).

instellingen-en-meetwaarden.md: Raak deze groep pas aan nadat de strategie zelf logisch voelt.

instellingen-en-meetwaarden.md: Deze groep bepaalt hoe de circulatiepomp wordt aangestuurd.

instellingen-en-meetwaarden.md: Het ODU-bit `R2121.b13` (`DC water pump failure`) is uitsluitend technische diagnostiek. Sommige pomp-/ODU-combinaties melden dit bit ook bij normale stilstand; de ODU-generatie identificeert het pomptype niet betrouwbaar. Daarom veroorzaakt dit bit op zichzelf geen storingsmelding, startblokkade, compressorstop, ketelfallback of herstelwachttijd. De bestaande flowbeveiliging en overige beveiligingen blijven gelden.

instellingen-en-meetwaarden.md: - `Flow Setpoint` - `Cooling Flow Setpoint` - `Flow Control Mode` - `Manual iPWM` - `Flow PI Kp` - `Flow PI Ki` - `Flow Delta T Target`, `Flow Delta T Minimum Flow`, `Flow Delta T Maximum Flow`, `Flow Delta T Step Interval`, `Flow Delta T Max Step`, `Flow Delta T Deadband` (alleen bij `Flow Control Mode` = `Delta T`)

instellingen-en-meetwaarden.md: `Flow Setpoint` geldt voor verwarmen en normaal automatisch bedrijf. `Cooling Flow Setpoint` geldt alleen tijdens koelen, zodat koeling een eigen hydraulisch werkpunt kan hebben zonder de verwarmingsflow te veranderen.

instellingen-en-meetwaarden.md: De standaard minimumflow voor compressorbedrijf is 400 L/h; precies 400 L/h voldoet aan de flowgrens. Een bestaand opgeslagen flowsetpoint onder 400 L/h wordt bij een update niet automatisch verhoogd en kan daardoor warmteproductie blokkeren. Controleer beide flowsetpoints en de werkelijk gemeten flow.

instellingen-en-meetwaarden.md: ΔT-regeling. Met `Flow Control Mode` op `Delta T` beweegt de verwarmingsflow mee met de warmtevraag. OpenQuatt stelt het flowsetpoint rustig bij, standaard eens per 5 minuten (`Flow Delta T Step Interval`, 2–30 minuten) met hooguit 50 L/h per stap (`Flow Delta T Max Step`), en negeert afwijkingen binnen `Flow Delta T Deadband` (standaard 0,3 °C), zodat het temperatuurverschil over elke draaiende warmtepomp naar `Flow Delta T Target` gaat (standaard 3 °C), binnen `Flow Delta T Minimum Flow` en `Flow Delta T Maximum Flow`. Bij een Duo telt het gemiddelde verschil per draaiende warmtepomp. Het geldt alleen tijdens verwarmen met de warmtepomp (CM2); koelen houdt `Cooling Flow Setpoint`. `Flow Setpoint` blijft het start- en terugvaldebiet: daar begint de pomp, en daarheen gaat hij terug bij een flowstoring of ontbrekende temperaturen. Bij ontdooien houdt de regeling de flow die hij had, maar nooit minder dan `Flow Setpoint`: minder water koelt de warmtewisselaar verder af en vertraagt het ontdooien. Dat blijft zo tot 10 minuten na het ontdooien; daarna begint de regeling opnieuw vanaf die flow. Na elke stap telt de eerste minuut niet mee, omdat de temperaturen dan nog naar de nieuwe flow toe bewegen. Haalt de pomp op volle kracht het gevraagde debiet niet, dan vraagt de regeling niet meer dan de pomp levert; loopt de flow alleen achter terwijl de pomp nog ruimte heeft, dan wacht de regeling met verder verhogen. Bij `Manual PWM`, vorstbeveiliging, stilstand of een servicetaak stopt de regeling; daarna begint hij opnieuw met stabiliseren. Tijdens een olieretourcyclus blijft de flow staan waar hij staat en worden de metingen van die cyclus en de 2 minuten erna niet gebruikt. Het maximum ligt nooit onder `Flow Setpoint` en nooit onder het standaarddebiet van de Quatt-versie die bij de installatie is gekozen (`Quatt Hybrid version`: 800 L/h, V2 1000 L/h); het minimum ligt altijd minstens 50 L/h boven de minimumflow voor compressorbedrijf. Instellingen die elkaar tegenspreken worden binnen die grenzen gecorrigeerd. Grijpt de watertemperatuurbeveiliging in, dan gaat de flow eerst naar het maximum; knijpt de beveiliging na vijf minuten op maximumflow nog steeds vermogen af, dan gaat `Flow Delta T Warning` aan. `Flow Delta T Status` laat zien wat de regeling doet en waarom, met het verschil per warmtepomp. De ketelvermogenstest in CM100 vraagt nog steeds `Flow Setpoint`.

instellingen-en-meetwaarden.md: CM98 gebruikt een vaste pompregeling van iPWM 800. AUTO start met de laatst bekende goede iPWM voor verwarmen of koelen en valt bij een ongeldige waarde terug op iPWM 440.

instellingen-en-meetwaarden.md: Gebruik deze groep voorzichtig. Bij verkeerde bronwaarden of hydraulische problemen maak je hier snel meer ruis dan winst.

instellingen-en-meetwaarden.md: Deze groep is vaak belangrijker dan gebruikers denken.

instellingen-en-meetwaarden.md: - `Water Supply Source` - `Flow Source` - `Outside Temperature Source` - `Room Temperature Source` - `Room Setpoint Source` - `Heating Enable Source` - `Cooling Enable Source` - `Cooling Dew Point Source` - `External Heat Demand Source` - `Heating Supply Target Source` - `Heating Curve Modifier Source`

instellingen-en-meetwaarden.md: En indirect alles wat bepaalt waar buiten-, kamer- en waterwaarden vandaan komen.

instellingen-en-meetwaarden.md: De betekenis van dezelfde bron verschilt per verwarmingsstrategie:

instellingen-en-meetwaarden.md: | Instelling | Power House | Water Temperature Control | |---|---|---| | Kamertemperatuur | Vereist / sterk aanbevolen | Aanbevolen (comfortcorrectie) | | Kamer-setpoint | Vereist / sterk aanbevolen | Aanbevolen | | Buitentemperatuur | Vereist | Vereist (fallback 40 °C) | | Aanvoertemperatuur | Nodig voor begrenzing | Vereist als PID-proceswaarde | | Flow | Vereist | Vereist | | Warmtetoestemming (`Heating Enable Source`) | Meestal `Niet gebruiken` | Meestal externe thermostaat/zonevraag | | Externe warmtevraag | Optioneel (`HA`/`API`) | Niet van toepassing | | Extern aanvoertarget | Niet van toepassing | Optioneel (`OT`/`HA`/`API`/`MQTT`) | | Stooklijn-offset | Niet van toepassing | Optioneel (`HA`/`API`/`MQTT`, −5…+5 °C aanvoercorrectie) |

instellingen-en-meetwaarden.md: Tijdens Quick Start vervangt een strategieswitch de warmtetoestemming automatisch: `Heating Enable Source = Niet gebruiken` bij `Power House` (OpenQuatt bepaalt zelf de vraag), of de eerder gekozen, gekoppelde en actieve thermostaatbron bij `Water Temperature Control` (`OT thermostat` op Q-edition, anders `CIC`/`HA input`). Een uitgeschakelde of niet-geconfigureerde bron wordt niet automatisch als harde gate gekozen. Buiten Quick Start overschrijft de web-app een bestaande keuze niet stil; daar verschijnt alleen een advies met een knop om het over te nemen. Afwijkende combinaties blijven bewust mogelijk (bijv. Power House met zone-gate, stooklijn volledig weersafhankelijk).

instellingen-en-meetwaarden.md: Voor `Outside Temperature Source` is `Auto` meestal de verstandigste keuze. OpenQuatt kiest dan zelf een geldige bron (normaliter de buitenunit) en blijft minder gevoelig voor een buitenmeting die tijdelijk niet betrouwbaar is.

instellingen-en-meetwaarden.md: Kies je expliciet `MQTT`, houd er dan rekening mee dat de MQTT-buitentemperatuur na een (her)start pas geldig is zodra OpenQuatt een nieuwe live publicatie ontvangt. Tot die tijd kan de regeling naar `CM98` (antivriescirculatie) gaan. De wachttijd hangt af van het publicatie-interval van de zender.

instellingen-en-meetwaarden.md: Voor `Heating Enable Source` betekent `Niet gebruiken` / `Disabled`: geen externe warmtetoestemming gebruiken; de actieve verwarmingsstrategie mag zelf warmtevraag opbouwen. Dit staat dus niet voor verwarming uitschakelen. Bij `Power House` is dit meestal gewenst; bij `Water Temperature Control` met kamerthermostaat is meestal de gekoppelde thermostaatbron gewenst (`OT thermostat`, `CIC` of `HA input`). Zie [Power House](power-house.md) en [Water Temperature Control](water-temperature-control.md).

instellingen-en-meetwaarden.md: Voor `Cooling Dew Point Source` is `Auto` meestal ook de veiligste keuze. OpenQuatt gebruikt dan de hoogste geldige dauwpuntwaarde van Home Assistant, API-invoer en MQTT. Kies `Home Assistant`, `API input` of `MQTT` alleen als je die bron expliciet wilt vereisen.

instellingen-en-meetwaarden.md: Voor `External Heat Demand Source` is `Disabled` de standaard, en voor de meeste installaties ook de juiste keuze. Kies je `HA input` of `API input`, dan neemt een externe voorspelling de vermogensschatting van het huismodel in `Power House` over. De rest van de regeling blijft ongewijzigd, en bij een wegvallende of verouderde bron valt `Power House` terug op het eigen huismodel. Zie [Power House](power-house.md).

instellingen-en-meetwaarden.md: Voor `Heating Supply Target Source` is `Heating curve` de standaard, en voor de meeste installaties ook de juiste keuze. Kies je `OT thermostat`, `HA input`, `API input` of `MQTT`, dan neemt een externe regelaar het aanvoerdoel van de stooklijn over, inclusief kamertrim. Limieten, PID en Duo-dispatch blijven van OpenQuatt, en bij een wegvallende of verouderde bron valt de regeling terug op de eigen stooklijn. Zie [Water Temperature Control](water-temperature-control.md#extern-aanvoertarget-optioneel).

instellingen-en-meetwaarden.md: Voor alle bestaande live Home Assistant-bronnen (buiten-, water-, kamer- en dauwpunttemperatuur, externe warmtevraag en extern aanvoertarget) bewaakt OpenQuatt één centrale heartbeat: `sensor.openquatt ha ingress heartbeat` uit het `dynamic-sources`-pakket, waarvan de state zelf ongeveer elke minuut verandert. Een constante waarde blijft daardoor bruikbaar zolang die heartbeat binnenkomt; blijft hij te lang uit, dan wordt de waarde ongeldig (per bron 10–30 minuten, zie de betreffende strategiepagina's). Zolang deze firmware na een (her)start nog nooit een heartbeat heeft ontvangen — bijvoorbeeld met een ouder pakket of eigen proxy-entiteiten zonder heartbeat — geldt voor deze bestaande bronnen de oude geldigheidscontrole, zodat een update bestaande HA-ingress nooit plotseling afwijst. De nieuwe `Heating Curve Modifier Source` is hiervan uitgezonderd en vereist altijd een verse heartbeat. Kamer-setpoint, `Heating Enable` en `Cooling Enable` zijn stateful en verlopen nooit op een constante waarde. Voor diagnose zijn er `HA Ingress Age` (seconden sinds de laatste heartbeat) en `HA Ingress Fresh`. Zolang deze boot nog nooit een heartbeat heeft gezien, blijven beide diagnostics `unknown`: dat betekent legacy-modus voor de bestaande bronnen, niet automatisch een verbroken HA-verbinding.

instellingen-en-meetwaarden.md: De temperatuurkalibratie neemt ook de actieve aanvoertemperatuurbron mee. OpenQuatt bewaart daarvoor vier afzonderlijke offsets: voor de lokale PT1000, lokale DS18B20, CIC-feed en Home Assistant-invoer. Bij een bronwissel activeert OpenQuatt automatisch de eerder opgeslagen correctie voor die bron. De CIC-correctie blijft geldig na een gewijzigde feed-URL; na een andere Home Assistant-entiteit blijft die correctie uitgeschakeld totdat je de HA-invoer opnieuw kalibreert. Een tijdelijke automatische fallback naar de water-uitmeting van de warmtepomp gebruikt geen aanvoercorrectie en wist geen opgeslagen kalibratie.

instellingen-en-meetwaarden.md: De instellingenbackup bevat de vier warmtepompoffsets en iedere geldige brongebonden aanvoercorrectie. Voor Home Assistant bewaart de backup ook een anonieme bronfingerprint, zodat een offset niet aan een andere HA-entiteit wordt gekoppeld; de firmware reconstrueert de checksum zelf. Kalibreer opnieuw wanneer de controller of temperatuursensor fysiek is vervangen of wanneer je een andere Home Assistant-invoer gebruikt.

instellingen-en-meetwaarden.md: ### 6. Hulprelais R2 (alleen Heatpump Controller Q-edition)

instellingen-en-meetwaarden.md: Deze groep bestaat alleen op hardware met een tweede relais (R2) en staat standaard uit.

instellingen-en-meetwaarden.md: - `Aux Relay Function` - `Aux Relay Wait For Supply Temp` - `Aux Relay Heating Start Temp` - `Aux Relay Cooling Start Temp` - `Aux Relay Temp Hysteresis` - `Aux Relay Run-on` - `Aux Relay Run-on Time`

instellingen-en-meetwaarden.md: Met `Aux Relay Function` volgt R2 de effectieve warmte- of koelvraag van OpenQuatt, bijvoorbeeld om een fancoil, pomp of klep mee te schakelen. Met de schakelaar `Aux Relay Wait For Supply Temp` wacht R2 daarnaast tot het aanvoerwater warm of koud genoeg is; de hysterese voorkomt snel aan/uit schakelen rond de grens. Kies `Externe bediening` om R2 zelf te schakelen via bijvoorbeeld Home Assistant of de REST-API; in de automatische functies worden externe schakelcommando's genegeerd. Zonder vraag, met de functie op `Niet gebruiken`, of zonder geldige aanvoertemperatuur (als de schakelaar aan staat) blijft R2 uit. De actuele toestand en reden zie je onder Instellingen → Installatie → Hulprelais (R2) .

instellingen-en-meetwaarden.md: Met `Aux Relay Run-on` (nadraaien) blijft R2 na afloop van de vraag nog even aan, bijvoorbeeld zodat een fancoil of luchtverwarmer de restwarmte benut. Bij `Vaste tijd` blijft R2 `Aux Relay Run-on Time` aan (de regeling loopt per 5 seconden). Bij `Tot aanvoertemperatuur` schakelt R2 eerder uit op dezelfde grens waarop `Aux Relay Wait For Supply Temp` R2 uitschakelt: na warmtevraag zodra het aanvoerwater tot `Aux Relay Heating Start Temp` min `Aux Relay Temp Hysteresis` is afgekoeld, na koelvraag zodra het tot `Aux Relay Cooling Start Temp` plus de hysterese is opgewarmd. `Aux Relay Run-on Time` is dan de maximale nadraaitijd. De aanvoertemperatuur wordt bij de warmtepomp gemeten: circuleert er na de vraag geen water meer, dan volgt die meting de fancoil slechts beperkt. Nadraaien start alleen als R2 door de vraag aan stond. Komt dezelfde vraag tijdens het nadraaien terug, dan blijft R2 aan. Het nadraaien stopt direct bij een andere functie, bij `Tot aanvoertemperatuur` ook zonder geldige aanvoertemperatuur, en loopt na een herstart niet door. Met `Niet gebruiken` gaat R2 uit; met `Externe bediening` behoudt R2 zijn huidige stand tot je hem zelf schakelt. Zet je een instellingenbackup terug van vóór deze functie, dan staat nadraaien daarna op `Niet gebruiken`, net als in de firmware waarmee die backup is gemaakt.

instellingen-en-meetwaarden.md: Optioneel en standaard uit, alleen voor Power House, voor thermostaten en bronnen met een geldige kamertemperatuur en setpoint. De thermostaat blijft het einddoel bepalen. Instellingen en actuele voortgang staan in Instellingen → Verwarmen en zijn ook beschikbaar via Home Assistant/API:

instellingen-en-meetwaarden.md: - `Controlled warmup enabled`; - `Controlled warmup trigger`, `Controlled warmup step`, `Controlled warmup step time`; - `Controlled warmup active`, `Controlled warmup intermediate target`; - `Controlled warmup boost`, `Controlled warmup effective target`.

instellingen-en-meetwaarden.md: Zie [Geleidelijk opwarmen](web-app/instellingen.md#geleidelijk-opwarmen-na-nachtverlaging) voor de werking, standaardwaarden en beperkingen. De maximale boost is vast 0,5 °C en de maximale duur 8 uur; de stooklijn gebruikt deze functie niet.

instellingen-en-meetwaarden.md: - `Room Temperature (Selected)` - `Room Setpoint (Selected)` - `Outside Temperature (Selected)` - `Heating Control Mode`

instellingen-en-meetwaarden.md: - `Water Supply Temp (Selected)` - `Water Supply Temperature Calibration Status` - `Maximum water temperature` - `Heating Curve Supply Target` als je stooklijn gebruikt

instellingen-en-meetwaarden.md: - `flow rate selected` - actieve `Control Mode` - pompstand of flowregeling

instellingen-en-meetwaarden.md: - opgenomen vermogen; - power cap; - gedrag rond stille uren of begrenzing.

instellingen-en-meetwaarden.md: `Compressor Level Profile` toont `V2 F0-F10` zodra een V2 old model is herkend en beide frequentietabellen geldig zijn ingelezen. Dit model heeft fysieke compressorstanden F0 tot en met F10. Een V2 new model kan met geldige uitbreidingstabellen `V2 F0-F20` tonen, of een afzonderlijk verwarmings- of koelprofiel. `Unknown / F0-F10 safe` betekent dat nog geen bevestigd V2-profiel met geldige tabellen beschikbaar is; ook V1 en V1.5 gebruiken dit bestaande label. Het profiel is diagnostiek; de standbegrenzing en frequentiemapping gebruiken de ingelezen tabellen.

instellingen-en-meetwaarden.md: OpenQuatt geeft per compressor maximaal zes startopdrachten per voortschrijdend uur vrij. Een zevende start wacht totdat de oudste van die zes starts een uur geleden is, én alle bestaande startvoorwaarden zijn vrijgegeven. De minimale draaitijd (standaard 300 s) en minimale uit-tijd (standaard 240 s) blijven gelden. Verdwijnt de vraag tijdens het wachten, dan volgt geen start. De begrenzer geldt ook bij handmatige HP-bediening; stops blijven mogelijk.

instellingen-en-meetwaarden.md: De begrenzer telt vrijgegeven opdrachten van stand 0 naar een actieve stand. Een mislukte start telt conservatief mee; modulatie en herhaalde actieve opdrachten tellen niet opnieuw. De beslislog meldt een geblokkeerde start met de reden `start stop rate high`; handmatige HP-bediening toont de resterende wachttijd. De uurhistorie wordt bij een controllerherstart gewist. De bestaande stilstandbeveiliging blijft gelden, maar er is geen uurgrens over reboots heen of voor autonome herstarts binnen de ODU.

instellingen-en-meetwaarden.md: De diagnostische pendelwaarschuwingen zijn in Home Assistant standaard uitgeschakeld. Schakel `Compressor cycling warning` in om één samengesteld signaal te krijgen zodra minimaal één actuele pendelwaarschuwing actief is. De oorzaak blijft na inschakelen van de bijbehorende detailentiteiten afzonderlijk zichtbaar via:

instellingen-en-meetwaarden.md: - `Compressor cycling warning 2h`; - `Compressor cycling warning 72h`; - `Alternating compressor starts warning` bij een duo-installatie.

instellingen-en-meetwaarden.md: De signalen kunnen gelijktijdig actief zijn en worden weer inactief zodra de bijbehorende actuele conditie is hersteld. Een eerder gedetecteerde maar alleen nog gelatchte melding houdt `Compressor cycling warning` niet actief.

instellingen-en-meetwaarden.md: ## Wanneer zit je waarschijnlijk in de verkeerde laag?

instellingen-en-meetwaarden.md: - kamercomfort niet goed - kijk eerst naar strategie en bronkeuze; - aanvoer volgt doel niet - kijk eerst naar stooklijn of PID; - systeem blijft hangen of schakelt vreemd - kijk eerst naar `Control Mode`, flow en begrenzingen; - probleem blijft terugkomen ondanks goede runtime-afstelling - pas dan aan compile-time denken.

instellingen-en-meetwaarden.md: Voor de meeste gebruikers zijn dit geen eerste knoppen:

instellingen-en-meetwaarden.md: - compile-time constanten; - flow autotune-details; - lage-level optimizer- of guardrailinstellingen; - meerdere groepen instellingen tegelijk.

instellingen-en-meetwaarden.md: Als je te veel tegelijk wijzigt, wordt het juist moeilijker om te begrijpen wat er verandert.

instellingen-en-meetwaarden.md: 1. Controleer eerst of de gebruikte meetwaarden logisch zijn. 2. Verander één groep tegelijk. 3. Beoordeel het effect over tijd en bij verschillend weer. 4. Pas pas daarna een tweede groep aan. 5. Ga alleen naar compile-time als runtime echt niet genoeg blijkt.

instellingen-en-meetwaarden.md: - Web-app gebruiken: [Web-app gebruiken](web-app.md) - [Verwarmen en comfort](dagelijks/verwarmen.md) - [Power House](power-house.md) - [Water Temperature Control](water-temperature-control.md) - [Regelgedrag van OpenQuatt](regelgedrag-van-openquatt.md) - [Problemen oplossen](problemen-oplossen.md)

koelen-technisch.md: Voor de dagelijkse bediening zie [Koelen](dagelijks/koelen.md). Deze naslag beschrijft voorwaarden, wachttijden en bronbewaking.

koelen-technisch.md: Voor ontwikkelaars beschrijft [Koelregeling](development/koelregeling.md) de waterregeling, voorspellende begrenzing, HP-keuze en stop-/herstartlogica.

koelen-technisch.md: Koeling is niet simpelweg "verwarmen maar dan andersom". Bij koeling is vooral het risico op condens belangrijk.

koelen-technisch.md: - er moet echt een koelvraag zijn; - de flow moet bruikbaar zijn; - de minimale veilige watertemperatuur moet bewaakt worden; - dauwpuntinformatie is normaal gesproken nodig.

koelen-technisch.md: Standaard gebruikt OpenQuatt de kamertemperatuur en het setpoint om vast te stellen of er echt koelvraag is. Een kleine marge voorkomt dat koeling steeds kort aan en uit schakelt rond het setpoint.

koelen-technisch.md: Bij koelvraag kijkt OpenQuatt vervolgens naar de watertemperatuur. De regeling start rustig, bouwt alleen op als dat nodig is en remt af of stopt wanneer de aanvoer dicht bij de veilige ondergrens komt.

koelen-technisch.md: Voor het opnieuw starten na een koelstop kun je kiezen tussen voldoende opwarming van het water en een vaste minimale uit-tijd. Die uit-tijd geldt bij Duo voor beide warmtepompen, zodat de tweede pomp niet direct de gestopte koelcyclus overneemt. Ook bij Single blijft de vaste minimale uit-tijd van de compressor (4 minuten) altijd gelden: OpenQuatt start pas wanneer alle relevante wachttijden en voorwaarden zijn vrijgegeven. De condens-, flow- en andere veiligheidsbewaking blijft altijd gelden.

koelen-technisch.md: Wil je bijvoorbeeld alleen overdag koelen, zet dan onder Instellingen → Koelen het blok Dagelijks koelvenster aan en stel de start- en eindtijd in. Het tandwiel bij Koeltoestemming op het overzicht opent dezelfde instellingen. Inschakelen kiest intern `Schedule` als `Cooling Enable Source`; uitschakelen kiest `Disabled`. Het schema geeft alleen toestemming om te koelen. Standaard blijft `Cooling Room Request Required` aan en begint koeling dus pas als de kamertemperatuur daadwerkelijk om koeling vraagt. Zet je die instelling bewust uit, dan vormt een actief tijdvenster zelf de koelvraag. De dauwpunt-, water- en flowbeveiligingen en `OpenQuatt Enabled` blijven in beide gevallen leidend.

koelen-technisch.md: De starttijd hoort bij het venster, de eindtijd niet: `08:00-20:00` is actief vanaf 08:00 tot vlak voor 20:00. Een venster mag over middernacht lopen, bijvoorbeeld `20:00-07:00`. Zijn start en einde gelijk, dan staat het venster uit; de veilige standaard `00:00-00:00` activeert na een update dus niets onverwacht.

koelen-technisch.md: Het schema gebruikt de lokale klok van de controller. Na een herstart zonder geldige netwerktijd blijft de schematoestemming veilig uit. Zodra SNTP de tijd heeft gesynchroniseerd, loopt de lokale klok op de controller door en wordt het venster automatisch opnieuw beoordeeld.

koelen-technisch.md: Aan het einde van het venster trekt OpenQuatt de koeltoestemming gecontroleerd in. Een nog lopende minimale compressortijd kan de compressor kort na de eindtijd laten doorlopen; daarna kan de pomp voor de normale postflow actief blijven. Een harde veiligheidsingreep mag de minimale looptijd wel doorbreken. Bij automatische koeling heeft een bevestigde dauwpuntstop ook voorrang op het herstelvenster voor olieretour.

koelen-technisch.md: Wil je de exacte koelinstellingen, marges en begrenzingen begrijpen of wijzigen? Gebruik dan de technische naslag [Instellingen en meetwaarden](instellingen-en-meetwaarden.md).

koelen-technisch.md: Bij vloerkoeling of andere watergedragen koeling wil je voorkomen dat oppervlakken te koud worden en vocht uit de lucht erop condenseert.

koelen-technisch.md: Daarom kijkt OpenQuatt bij koeling niet alleen naar comfort, maar ook naar veiligheid:

koelen-technisch.md: - is de lucht in huis vochtig; - wat is dan de veilige ondergrens voor de watertemperatuur; - mag cooling op dit moment dus wel of niet vrijgegeven worden.

koelen-technisch.md: Een dauwpunt kan uit Home Assistant, API-invoer of MQTT komen. In de web-app kies je de bron. Bij `Auto` gebruikt OpenQuatt de hoogste geldige dauwpuntwaarde, omdat die voor koeling de veiligste ondergrens geeft. Voor Home Assistant geldt de centrale heartbeat (`sensor.openquatt ha ingress heartbeat`): een constante waarde blijft bruikbaar zolang die heartbeat binnenkomt. Bij een verouderde of ontbrekende waarde valt OpenQuatt terug op een andere geldige bron of blokkeert het koelen. Zie [API inputbronnen](api-input.md) en [MQTT inputbronnen](mqtt.md) voor de technische geldigheidsduur.

koelen-technisch.md: Die schakelaar geeft extra handmatige toestemming en omzeilt daarmee de gekozen `Cooling Enable Source`, dus ook een gesloten of nog niet geldige `Schedule`. Met de standaardinstelling `Cooling Room Request Required` blijft nog steeds een normale koelvraag nodig. De schakelaar omzeilt nooit `OpenQuatt Enabled`, dauwpunt-, water- of flowbeveiligingen.

koelen-technisch.md: `Manual Cooling Enable` is geen automatisch aflopende override. De gebruikte herstelmodus `RESTORE DEFAULT OFF` betekent dat een opgeslagen stand na een herstart terugkomt; alleen zonder opgeslagen stand is de standaard uit. Zet de schakelaar daarom zelf weer uit wanneer de handmatige toestemming niet meer nodig is.

koelen-technisch.md: - handmatig toestaan is niet hetzelfde als onbeperkt mogen koelen.

mqtt.md: OpenQuatt heeft geen volledige MQTT-export. De firmware gebruikt wel een kleine set MQTT inputbronnen voor externe meetwaarden. Op dit moment gaat dat om:

mqtt.md: - koelingsdauwpunt; - buitentemperatuur; - kamertemperatuur; - kamer-setpoint; - aanvoertarget; - stooklijn-offset; - warmtetoestemming; - koeltoestemming.

mqtt.md: Gebruik voor normale monitoring en bediening bij voorkeur de web-app en, als je die gebruikt, Home Assistant via de native ESPHome API. Voor dezelfde externe bronwaarden zonder MQTT kun je de [API-input-entiteiten](api-input.md) gebruiken.

mqtt.md: De [keuze voor gebruiksstatistieken](web-app/privacy.md) gebruikt aparte outbound-only MQTT-clients om de centrale OpenQuatt-loggingserver te bereiken. De huidige standaardconfiguratie gebruikt poort 1883 zonder TLS. Deze clients delen geen entiteiten, discovery-berichten of reguliere logs en gebruiken niet de brokerconfiguratie van de MQTT inputbronnen. Het uurbericht vermeldt alleen of MQTT inputbronnen als geheel aanstaan. Na een echte firmwarecrash kan daarnaast het begrensde technische ESPHome-crashrapport worden gepubliceerd. Brokergegevens, wifi-netwerknaam, wifi-wachtwoord, gebruikersnamen, andere wachtwoorden, topics en ontvangen waarden worden nooit meegestuurd. Zoals bij iedere internetverbinding is het bron-IP-adres technisch zichtbaar voor de loggingserver; OpenQuatt slaat dit IP-adres niet op.

mqtt.md: Het crashbericht gebruikt QoS 1 en retain op `openquatt/devices/<installation-id /crash`. Het topic bevat bewust alleen de laatst bekende crash; een volgende crash vervangt de vorige. Na uitschakelen van gebruiksstatistieken wist OpenQuatt dit retained topic met een lege retained payload zodra de broker bereikbaar is. De payload bevat de bronrepository, volledige commit-SHA, het exacte buildtarget, ESPHome- en firmwareversie, buildtijd en volledige ELF-SHA256. Een opnieuw gebouwd ELF mag alleen voor symbolisatie worden gebruikt wanneer die SHA256 exact overeenkomt. OpenQuatt bewaart niet standaard bij iedere build een ELF-bestand. Zie ook [Retained crashtelemetrie](crash-telemetry.md).

mqtt.md: Open de OpenQuatt web-app en ga naar Instellingen → Bronnen / integraties → MQTT inputbronnen .

mqtt.md: - MQTT inputbronnen aan of uit; - per MQTT-topic of OpenQuatt dit topic gebruikt; - brokernaam of IP-adres; - poort; - optionele gebruikersnaam en wachtwoord.

mqtt.md: Als MQTT inputbronnen uit staan, gebruikt OpenQuatt geen MQTT-bronwaarden en worden de MQTT-sensoren in de web-app niet getoond. Als je een los topic uitzet, bewaart OpenQuatt de brokerconfiguratie en het topic, maar subscribed de firmware niet op dat topic en telt die bron niet mee in de geldigheid.

mqtt.md: De subscribe-topics staan vast en volgen de device-naam:

mqtt.md: ```text openquatt/<device name /input/cooling/dew point openquatt/<device name /input/weather/outdoor temperature openquatt/<device name /input/thermostat/room temperature openquatt/<device name /input/thermostat/room setpoint openquatt/<device name /input/heating/supply target openquatt/<device name /input/heating/curve modifier openquatt/<device name /input/thermostat/heating enable openquatt/<device name /input/thermostat/cooling enable ```

mqtt.md: ```text openquatt/openquatt/input/cooling/dew point openquatt/openquatt/input/weather/outdoor temperature openquatt/openquatt/input/thermostat/room temperature openquatt/openquatt/input/thermostat/room setpoint openquatt/openquatt/input/heating/supply target openquatt/openquatt/input/heating/curve modifier openquatt/openquatt/input/thermostat/heating enable openquatt/openquatt/input/thermostat/cooling enable ```

mqtt.md: Open in dezelfde sectie MQTT sensoren → Details om de uiteindelijke topics te bekijken. Gebruik bij voorkeur die getoonde topics, omdat daar de actuele device-naam al in verwerkt is. In hetzelfde scherm kun je per topic Topic gebruiken uitzetten als je maar een deel van de MQTT-bronnen wilt inzetten.

mqtt.md: Publiceer temperatuurwaarden in graden Celsius. Deze vormen worden geaccepteerd:

mqtt.md: ```text 15.6 15,6 15.6°C 15.6 °C {"value":15.6} {"value":"15,6 °C"} ```

mqtt.md: Gebruik bij voorkeur een punt als decimaalteken, bijvoorbeeld `15.6`. Een komma wordt ook geaccepteerd voor systemen die lokale notatie gebruiken.

mqtt.md: Publiceer warmtetoestemming en koeltoestemming als boolean. Deze vormen worden geaccepteerd:

mqtt.md: ```text true false 1 0 on off yes no {"value":true} {"value":"off"} ```

mqtt.md: Waarden buiten de geldige range worden genegeerd en maken die MQTT-bron ongeldig:

mqtt.md: - koelingsdauwpunt: `-20..35°C`; - buitentemperatuur: `-40..60°C`; - kamertemperatuur: `0..50°C`; - kamer-setpoint: `5..35°C`; - aanvoertarget: `20..70°C`. - stooklijn-offset: `-5..+5 °C` aanvoercorrectie.

mqtt.md: Een geldige MQTT-waarde blijft beperkt geldig. Komt er in die tijd geen nieuwe MQTT-publicatie binnen, dan wordt die MQTT-bron ongeldig en gebruikt OpenQuatt die waarde niet meer.

mqtt.md: - koelingsdauwpunt: 15 minuten; - buitentemperatuur: 30 minuten; - kamertemperatuur: 10 minuten; - kamer-setpoint: 30 minuten; - aanvoertarget: 15 minuten; - stooklijn-offset: 15 minuten (daarna 0 °C correctie); - warmtetoestemming: 10 minuten; - koeltoestemming: 10 minuten.

mqtt.md: Publiceer daarom periodiek, bijvoorbeeld elke minuut of telkens wanneer de bronwaarde verandert.

mqtt.md: Ga in de web-app naar Instellingen → Bronnen / integraties → Sensorselectie .

mqtt.md: - `Auto`: gebruik de hoogste geldige waarde van Home Assistant, API-invoer en MQTT; - `Home Assistant`: vereis de Home Assistant-dauwpuntbron; - `API input`: vereis de API-invoerbron; - `MQTT`: vereis de MQTT-dauwpuntbron.

mqtt.md: In `Auto` is de hoogste geldige dauwpuntwaarde bewust leidend, omdat die voor koeling de veiligste ondergrens geeft.

mqtt.md: Bij `Buitentemperatuur` gebruikt `Auto` de laagste geldige waarde uit buitenunit, Home Assistant, API-invoer en MQTT. Dat houdt verwarming en vorstbeveiliging conservatief. Bij `Kamertemperatuur` en `Kamer setpoint` kun je MQTT of API input expliciet als bron kiezen.

mqtt.md: Bij `Aanvoertarget` is `Heating curve` de standaard. Kies je `MQTT`, dan gebruikt de stooklijnregeling jouw aanvoertemperatuur in plaats van het eigen stooklijntarget (inclusief kamertrim), zolang die geldig is. Verloopt de waarde, dan valt de regeling terug op de stooklijn. Zie [Water Temperature Control](water-temperature-control.md#extern-aanvoertarget-optioneel).

mqtt.md: Kies je `MQTT` expliciet als buitentemperatuurbron, dan is die bron na een (her)start pas geldig zodra OpenQuatt een nieuwe live publicatie ontvangt. Tot die tijd ontbreekt de buitentemperatuur en kan de regeling naar `CM98` (antivriescirculatie) gaan. De wachttijd hangt af van het publicatie-interval van de zender. Overweeg daarom `Auto`; dan kan OpenQuatt tijdens het wachten een andere geldige buitentemperatuurbron gebruiken.

mqtt.md: Bij `Warmtetoestemming` en `Koeltoestemming` kun je MQTT ook expliciet als bron kiezen. Een MQTT-enable telt alleen mee als de waarde recent en geldig is. Handmatige koeltoestemming blijft daarnaast een override.

mqtt.md: ```sh mosquitto pub -h mqtt.local -t openquatt/openquatt/input/cooling/dew point -m '15.6' ```

mqtt.md: ```sh mosquitto pub -h mqtt.local -t openquatt/openquatt/input/cooling/dew point -m '{"value":15.6}' ```

mqtt.md: ```sh mosquitto pub -h mqtt.local -t openquatt/openquatt/input/thermostat/heating enable -m 'true' ```

mqtt.md: - [Web-app gebruiken](web-app.md) - [API inputbronnen](api-input.md) - [OpenQuatt in Homey](homey.md) - [Instellingen en meetwaarden](instellingen-en-meetwaarden.md) - [Problemen oplossen](problemen-oplossen.md) - [Verwarmen en koelen uitgelegd](verwarmen-en-koelen.md)

power-house.md: Deze pagina is bedoeld voor gebruikers die `Power House` net iets beter willen begrijpen, zonder in interne regelcode te duiken.

power-house.md: Zoek je vooral de korte uitleg? Begin dan bij [Verwarmen en comfort](dagelijks/verwarmen.md).

power-house.md: Wil je comfort of langer doorverwarmen instellen? Zie [Power House comfortregeling in de web-app](web-app/instellingen.md#power-house-comfortregeling).

power-house.md: `Power House` stuurt niet eerst op een vaste aanvoertemperatuur, maar op de warmtevraag van het huis.

power-house.md: - bij zacht weer heeft het huis minder warmte nodig; - bij koud weer heeft het huis meer warmte nodig; - als de kamer te koud wordt, vraagt `Power House` extra warmte; - als de kamer te warm wordt, remt `Power House` juist af.

power-house.md: Daarom voelt deze strategie vaak meer als sturen op comfort dan als sturen op een klassieke stooklijn.

power-house.md: - vooral op kamertemperatuur en comfort wilt sturen; - rustige, langere runs wilt; - wilt dat OpenQuatt zelf slim omgaat met `Single` of `Duo`; - minder wilt denken in "welke aanvoertemperatuur hoort vandaag bij het weer?".

power-house.md: Werk je liever direct met een stooklijn en aanvoertemperatuur, dan past [Water Temperature Control](water-temperature-control.md) vaak beter.

power-house.md: ## Wat doet het systeem bij te koud, goed of te warm?

power-house.md: `Power House` berekent de warmtevraag uit de woningbehoefte en een kamercorrectie. De gewenste kamertemperatuur is geen automatische uitknop. In Power House — comfort staan daarom Op temperatuur houden en Langer doorverwarmen apart herkenbaar bij elkaar.

power-house.md: De vraag blijft in watt behouden tot de keuze van de compressorfrequenties. De elektrische begrenzing kan de vraag verlagen; de performancetabel bepaalt welke toegestane frequentie of Duo-combinatie past.

power-house.md: Volg de effectieve regelvraag via `Strategy requested power` in W. De stapdiagnostiek `Demand raw` en `Demand filtered` is tijdens Power House niet beschikbaar.

power-house.md: Onder de normale koude grens vraagt OpenQuatt extra warmte boven op de normale huisvraag. Die grens is het setpoint min `Power House comfort below setpoint`, in de web-app Afkoeling onder gewenste temperatuur .

power-house.md: - de warmtevraag loopt op; - de compressorvraag blijft makkelijker actief; - het systeem probeert de ruimte weer rustig terug richting setpoint te brengen.

power-house.md: Zonder opgebouwde comfortcorrectie blijft de directe kamercorrectie vlak tussen de koude en warme comfortgrens. Opgebouwde comfort memory kan de extra opwarming langer laten doorwerken, ook boven het setpoint.

power-house.md: - geen nerveus op- en afschakelen rond een paar tienden graad; - minder kans op pendelen; - een gelijkmatiger comfortgevoel.

power-house.md: `Power House` remt de warmtevraag boven de warme comfortgrens af. Die grens is het setpoint plus `Power House comfort above setpoint`, in de web-app Afremmen boven gewenste temperatuur . Hoe verder de kamer erboven komt, hoe groter de aftrek van de warmtevraag. Deze grens is geen compressor-stoptemperatuur of gegarandeerde maximumkamertemperatuur.

power-house.md: - minder warmtevraag; - sneller terugnemen als de ruimte wegdrijft; - minder kans dat het systeem te lang blijft doorduwen.

power-house.md: Met [Geleidelijk opwarmen](web-app/instellingen.md#geleidelijk-opwarmen-na-nachtverlaging) kan Power House tijdelijk een tussendoel voor de kamertemperatuur gebruiken. De thermostaat blijft het einddoel bepalen. De functie staat standaard uit; zie [Verwarmen en comfort](dagelijks/verwarmen.md#geleidelijk-opwarmen-na-nachtverlaging) voor een voorbeeld van 17 naar 20,5 °C.

power-house.md: Power House wacht maximaal twee minuten vanaf de herstart op geldige inputs voor de warmtevraag, waaronder buitentemperatuur, kamertemperatuur en setpoint. Tijdens het wachten is de warmtevraag onbekend en geeft Power House geen compressor- of ketelhulpvraag door. Ontbrekende inputs worden niet als vorige warmtevraag van 0 W opgeslagen.

power-house.md: De eerste geldige berekening begint daardoor direct bij de actuele woningbehoefte plus kamercorrectie. Daarna gelden de normale opbouw- en afbouwtijd. Blijven inputs na twee minuten ongeldig, dan vraagt Power House veilig 0 W en meldt `input timeout` als strategie-status. Zodra de inputs alsnog geldig worden, kan de regeling starten. Inputuitval tijdens een bestaande regeling houdt het normale veilige stop- en herstelgedrag.

power-house.md: De compressorbeveiligingen blijven actief. Een firmware-update kan de ODU daarom nog steeds stoppen; de verplichte bevestiging van stilstand en minimale stilstandtijd blijven gelden.

power-house.md: OpenQuatt schat eerst hoeveel warmte het huis ongeveer nodig heeft op basis van buitentemperatuur.

power-house.md: - `House cold temp` - `Maximum heating outdoor temperature` - `Rated maximum house power`

power-house.md: Samen bepalen die hoe "zwaar" jouw woning aanvoelt voor de regeling.

power-house.md: Het Nominaal woningvermogen is een referentie, geen begrenzing. Bij een koude referentie van −10 °C, een verwarmingsgrens van 16 °C en 7020 W nominale vraag wordt de woningvraag bij −15 °C 8370 W . Kamercorrectie, opbouw-/afbouwtijd en de beschikbare capaciteit en veiligheidsgrenzen blijven van toepassing.

power-house.md: Daarna kijkt `Power House` of de kamer te koud, ongeveer goed of te warm is.

power-house.md: - `Power House comfort below setpoint` - `Power House comfort above setpoint` - `Power House temperature reaction`

power-house.md: Dit deel bepaalt vooral hoe fel of juist rustig de regeling op kamerafwijking reageert.

power-house.md: Afkoeling onder gewenste temperatuur staat direct in de gewone bediening. Afremmen boven gewenste temperatuur staat ernaast. Temperatuurreactie en het responsprofiel staan onder Geavanceerd: afstelling van de regeling . De firmware-entiteiten en opgeslagen waarden blijven hetzelfde.

power-house.md: #### Directe correctie en herstel van eerdere achterstand

power-house.md: ```text koude grens = setpoint − comfort below kamer onder koude grens: correctie = (koude grens − kamer) × temperatuurreactie warme grens = setpoint + comfort above kamer tussen koude grens en warme grens: directe correctie = 0 W kamer boven warme grens: correctie = (warme grens − kamer) × temperatuurreactie ```

power-house.md: Die correctie komt boven op de woningbehoefte. Daarna volgen vermogensbegrenzing, opbouw-/afbouwvertraging, waterbegrenzing en de keuze van een geschikte warmtepompcombinatie.

power-house.md: ![Directe kamercorrectie zonder opgebouwde herstelcorrectie](assets/powerhouse-kamercorrectie.svg)

power-house.md: Bij aanhoudend te koud zijn bouwt de regeling een kleine herstelcorrectie ( comfort memory ) op. Die verschuift intern de koude correctiegrens omhoog; de ingestelde gewenste temperatuur verandert niet. De eerdere achterstand kan daardoor nog extra opwarming geven als de kamer inmiddels dichter bij het setpoint zit.

power-house.md: De maximale interne verschuiving stel je apart in met Power House integrator memory max , in de web-app Integrerend bijregelen : 0,1–1,0 °C, standaard 0,2 °C. De opbouw hangt af van de achterstand en duurt bij constante achterstand ongeveer 24–90 minuten tot dit maximum. Afbouw begint boven het midden van `setpoint − comfort below` en `setpoint + comfort above`: op een tempo van het maximum per 40 minuten, of per 12 minuten boven de laatste grens. `Comfort above` begrenst dit maximum niet meer en is geen toegestane temperatuuroverschrijding.

power-house.md: De directe berekening gebruikt `min(setpoint + memory − comfort below, warme grens)` als koude correctiegrens. Op of boven de warme grens is geen positieve kamercorrectie mogelijk; erboven wordt warmte teruggenomen. De gewenste temperatuur blijft ongewijzigd. Bij ondermarge 0,1 °C en opgebouwde verschuiving 0,2 °C kan bij 21,05 °C en setpoint 21,0 °C dus nog positieve correctie bestaan. Bij ondermarge 0,2 °C en hetzelfde maximum is dat boven het setpoint niet mogelijk.

power-house.md: Na een bevestigde start doordat de kamer onder de koude grens zit, ondersteunt Power House de herstelrun met het laagste geschikte warmtepompvermogen tot de gemeten kamertemperatuur het setpoint bereikt. Bij een setpoint van 20,0 °C en ondermarge 0,1 °C kan de startvraag vanaf 19,9 °C ontstaan; de minimumondersteuning blijft vervolgens ook bij 19,96 °C actief tot 20,0 °C .

power-house.md: Daarna neemt de gewone vermogensregeling het over. Het setpoint bereiken is geen harde stop: bij voldoende warmtevraag kan de warmtepomp blijven draaien. Langer doorverwarmen staat standaard aan en ondersteunt lage warmtevraag tot een hogere stoptemperatuur. Waterbegrenzing en veiligheidsvoorwaarden blijven leidend; een setpointverlaging, ingetrokken warmtetoestemming of ongeldige kamerdata kan het herstel eerder beëindigen.

power-house.md: Illustratief: setpoint 21,0 °C , ondermarge 0,2 °C , bovenmarge 0,3 °C , woningbehoefte 2.400 W , temperatuurreactie 3.000 W/K . De tabel toont de berekening vóór verdere vertraging en begrenzing, niet het onmiddellijk geleverde vermogen.

power-house.md: | Kamer en voorgeschiedenis | Directe correctie | Vraag vóór verdere begrenzing | | --- | --- | --- | | 21,0 °C, geen herstelcorrectie | 0 W | 2.400 W: het setpoint bereiken betekent niet automatisch stoppen | | 20,9 °C, geen herstelcorrectie | 0 W | 2.400 W: nog boven de koude grens | | 20,7 °C, geen herstelcorrectie | +300 W | 2.700 W: 0,1 °C onder de koude grens | | 20,9 °C, aangenomen herstelcorrectie 0,15 °C | +150 W | 2.550 W: extra opwarming werkt nog door | | 21,3 °C, geen herstelcorrectie | 0 W | 2.400 W: de warme grens is bereikt, maar nog niet overschreden | | 21,6 °C, geen herstelcorrectie | −900 W | 1.500 W: warmte wordt teruggenomen |

power-house.md: Dezelfde actuele kamertemperatuur kan dus een andere vraag geven na een eerdere achterstand. Bij een aangenomen laagste geschikt vermogen van 1.700 W mag langer doorverwarmen bij een stopmarge van 0,7 °C een lopende run in de laatste rij tot 1.700 W ondersteunen. Er bestaat geen vaste temperatuurgrens waar dat minimumvermogen begint.

power-house.md: De warme correctiegrens ligt op `setpoint + comfort above`. Een positieve bovenmarge stelt het begin van de directe negatieve kamercorrectie dus uit. Comfort memory en langer doorverwarmen hebben daarnaast hun eigen voorwaarden; de bovenmarge is geen garantie voor een bepaalde overschrijding.

power-house.md: De berekende warmtevraag wordt niet abrupt doorgezet. OpenQuatt bouwt vraag bewust op en af.

power-house.md: - `Power House response profile` - `Power House demand rise time` - `Power House demand fall time`

power-house.md: Korter betekent sneller reageren. Langer betekent rustiger gedrag.

power-house.md: Ook in `Power House` blijft de aanvoertemperatuur een veiligheid en rem.

power-house.md: Als de aanvoer al hoog zit, neemt OpenQuatt de warmtevraag terug.

power-house.md: Pas daarna vertaalt OpenQuatt de warmtevraag naar compressorlevels.

power-house.md: Dat is belangrijk, want vreemd gedrag komt niet altijd uit het huismodel zelf. Soms zit het juist in:

power-house.md: - verkeerde bronkeuze; - begrenzing op water; - of de verdeling over één of twee warmtepompen.

power-house.md: `Heating Enable Source = Niet gebruiken` betekent: geen externe warmtetoestemming; de actieve verwarmingsstrategie mag zelf warmtevraag opbouwen. Dit is voor `Power House` meestal de juiste keuze.

power-house.md: `Power House` berekent zelf continu hoeveel warmte de woning nodig heeft uit buitentemperatuur, kamertemperatuur, setpoint en huismodel. Een externe `Heating Enable` als harde gate (bijvoorbeeld `OT thermostat` CH-enable) zet daar een tweede regelaar achter: eerst bepaalt Power House de vraag, daarna kan de thermostaat die vraag hard aan/uit zetten. Dat verstoort het rustige/modulerende karakter en geeft extra stop/start.

power-house.md: Gebruik een externe warmtetoestemming bij `Power House` alleen bewust, bijvoorbeeld als een zone-regeling als harde toestemming dient wanneer geen enkele zone openstaat.

power-house.md: Tijdens Quick Start zet een strategieswitch naar `Power House` daarom automatisch `Heating Enable Source = Niet gebruiken`; een bestaande keuze wordt in die onboardingstap bewust vervangen. Buiten Quick Start wordt de instelling niet stil overschreven. In `Instellingen → Verwarmen` en `Instellingen → Bronnen / integraties → Sensorselectie` zie je dan alleen een advies wanneer de huidige keuze afwijkt, met een knop om het advies over te nemen. Afwijkende combinaties blijven geldig.

power-house.md: Voor de volledige matrix per strategie zie [Instellingen en meetwaarden](instellingen-en-meetwaarden.md#5-bronselectie).

power-house.md: Standaard rekent `Power House` zelf uit hoeveel vermogen het huis nodig heeft, uit de buitentemperatuur en het huismodel. Heb je een eigen voorspelling die verder kijkt dan dat — bijvoorbeeld een model dat zonnewinst, wind of bewoningspatroon meeneemt — dan kun je die vraag rechtstreeks aan `Power House` doorgeven.

power-house.md: Zet daarvoor `External Heat Demand Source` op `HA input` of `API input` en lever een waarde in watt. Staat de bron op `Disabled`, dan verandert er niets aan het gedrag dat je nu kent.

power-house.md: Voor `HA input` luistert OpenQuatt naar twee vaste entiteiten in Home Assistant:

power-house.md: - `sensor.openquatt ext heat demand` — de gevraagde warmte in watt; - `binary sensor.openquatt ext heat demand valid` — moet `on` staan, anders negeert OpenQuatt de waarde en valt hij terug op het huismodel.

power-house.md: Het eenvoudigst maak je die aan met het package [dynamic-sources.yaml](https://github.com/OpenQuatt/home-assistant-openquatt/blob/main/packages/dynamic-sources.yaml): vul daar de helper `input text.openquatt source heat demand` met de entiteit van je eigen voorspelling, dan publiceert het package beide entiteiten voor je. Je kunt ze ook zelf aanmaken. Dat package levert ook een centrale heartbeat (`sensor.openquatt ha ingress heartbeat`): zolang die binnenkomt, blijft een constante warmtevraag gewoon bruikbaar; blijft hij 15 minuten uit, dan wordt de waarde ongeldig.

power-house.md: Die tweede entiteit is jouw eigen geldigheidsschakelaar: zet hem `off` zodra je voorspelling verouderd of onbetrouwbaar is. De namen liggen vast in de firmware en zijn alleen in een eigen build aan te passen, via de substituties `ha external heat demand entity id` en `ha external heat demand valid entity id`.

power-house.md: Voor `API input` stuur je de waarde naar een lokaal endpoint; zie [API inputbronnen](api-input.md). Die weg heeft geen aparte geldigheidsentiteit maar een eigen vervaltijd van 15 minuten.

power-house.md: - Hij vervangt alleen de vermogensschatting uit het huismodel. - De kamercorrectie, de begrenzing op `Rated maximum house power`, de reactiesnelheid, de waterbegrenzing en de vorstbeveiliging blijven van OpenQuatt zelf. - Valt de bron weg, wordt hij te oud of stuurt hij een onbruikbare waarde, dan gaat `Power House` terug naar het eigen huismodel. Niet naar nul.

power-house.md: Reken de kamercorrectie niet als begrenzing. Komt de kamer boven `setpoint + comfort above`, dan trekt hij `Power House temperature reaction` watt per graad van de vraag af — met de standaardinstellingen 3000 W per graad. Van een externe vraag van 7020 W blijft bij een halve graad boven die warme grens dus nog 5520 W over, en pas rond 2,3 graden boven die grens valt de vraag helemaal weg. Een te hoge externe vraag wordt gedempt, maar kan de kamer wel degelijk warmer maken dan gevraagd.

power-house.md: Wil je warmte in de tijd verschuiven, bijvoorbeeld voorverwarmen bij veel zon, dan is het kamer-setpoint daarvoor de juiste knop en niet de warmtevraag.

power-house.md: Kijk bij twijfel naar `Power House – demand source`. Die staat op `external` zolang de externe vraag echt gebruikt wordt, en op `model` zodra `Power House` op het eigen huismodel terugvalt.

power-house.md: ## Welke instellingen zijn voor de meeste gebruikers het belangrijkst?

power-house.md: Als je `Power House` wilt afstellen, begin dan bijna altijd hier:

power-house.md: 1. `Rated maximum house power` 2. `House cold temp` 3. `Maximum heating outdoor temperature` 4. Afkoeling onder gewenste temperatuur (`Power House comfort below setpoint`) 5. Afremmen boven gewenste temperatuur (`Power House comfort above setpoint`) 6. Langer doorverwarmen , met stopmarge en afkoeling

power-house.md: 7. Geavanceerd : `Power House temperature reaction` en het reactieprofiel met opbouw-/afbouwtijd 8. `Maximum water temperature`

power-house.md: Verander liever niet meerdere van deze groepen tegelijk.

power-house.md: Bij `Single` is het gedrag het makkelijkst te begrijpen:

power-house.md: - OpenQuatt berekent warmtevraag; - vertaalt die naar een compressorlevel; - en houdt daarna rekening met minimum looptijd en rustiger laaglastgedrag.

power-house.md: Bij `Duo` kiest OpenQuatt niet automatisch altijd voor één warmtepomp of altijd voor twee.

power-house.md: - OpenQuatt kijkt welke combinaties logisch en toegestaan zijn; - vergelijkt welke combinatie de vraag goed dekt; - en probeert onnodig wisselen tussen `Single` en `Duo` te vermijden.

power-house.md: Voor de meeste gebruikers is vooral dit belangrijk:

power-house.md: - `Duo` hoeft dus niet altijd "meer vermogen" te betekenen; - twee warmtepompen tegelijk zijn niet per definitie beter; - het systeem probeert een praktische en zuinige keuze te maken.

power-house.md: Bij beschikbare inlaattemperatuur en flow berekent OpenQuatt het vermogen voor ieder kandidaatpaar met de waterketen HP1 → HP2: de voorspelde uitlaat van HP1 wordt de inlaat van HP2. Dit geldt ook voor Water Temperature Control. Bij ontbrekende watermetingen gebruikt de regeling de eigen verse uitlaattemperatuur van een draaiende ODU, met de bestaande temperatuurreferentie als terugval. Stilstaande ODU's en defrost behouden die bestaande referentie. Alle frequentiegrenzen, stroomlimieten en wachttijden blijven actief; 90 Hz inclusief blijft toegestaan.

power-house.md: De V1/V1.5-kaart van Quatt begint bij 35 °C water. Bij lagere watertemperaturen, zoals bij vloerverwarming, schatte de kaart het stroomverbruik daardoor 10-30 % te hoog. De kaart heeft daarom twee extra punten bij 25 en 30 °C, bepaald op meetdata van 54 V1/V1.5-installaties. Alleen de COP verandert; het thermisch vermogen en alles vanaf 35 °C blijven de waarden van Quatt. De meetdata loopt tot ongeveer 2 °C buiten; bij vorst zijn de nieuwe punten een schatting. Een lagere watertemperatuur geeft nooit een lagere COP dan het punt erboven.

power-house.md: Power House berekent continu hoeveel warmte je woning nodig heeft. Langer doorverwarmen bepaalt alleen hoe een bestaande verwarmingsrun bij heel weinig vraag mag doorgaan en daarna opnieuw mag beginnen. De functie staat standaard aan. Je kunt het uitzetten in de web-app met Langer doorverwarmen inschakelen , of in Home Assistant met `Power House run extension enabled` (standaard aan). Uit geeft het gedrag van vóór v0.59.0: geen doorverwarmen op minimumvermogen, geen comfortstop en geen afkoelgrens na een stop. De gewone Power House-vraag, ook een externe warmtevraag, bepaalt dan zelf wanneer de warmtepomp start en stopt. Dat is bedoeld voor wie het starten en stoppen al zelf stuurt, bijvoorbeeld met een vooruitkijkende externe warmtevraag. Omzetten werkt vanaf de volgende regeltick: zet je het uit terwijl de warmtepomp na een stop wacht op afkoeling, dan mag de gewone vraag direct weer starten. Zet je het aan tijdens een run terwijl de kamer al op of boven de stopgrens zit, dan volgt direct een comfortstop. Zolang het uit staat, meldt de firmware geen stop- en herstarttemperatuur, en geldt ook het tegenhouden van een herstart na een setpointverlaging niet.

power-house.md: 1. De warmtepomp moet eerst vanwege de normale warmtevraag gaan verwarmen. Een stilstaande warmtepomp wordt niet zelfstandig gestart. 2. Als de woning minder warmte nodig heeft dan het laagste geschikte warmtepompvermogen, mag de run op dat minimumvermogen doorgaan. Dat mag ook wanneer de normale vraag tijdelijk nul is. 3. Bij Stopgrens boven gewenste temperatuur wordt een comfortstop aangevraagd. Dit geldt in de geactiveerde cyclus ook als de gewone vraag nog boven het minimumvermogen ligt. De minimumlooptijd kan de daadwerkelijke stop uitstellen. Restwarmte kan de kamer daarna nog verder opwarmen; dit is geen gegarandeerde maximumtemperatuur. 4. Daarna wacht de regeling op afkoeling. Afkoeling na stoppen wordt gerekend vanaf de geldende stopgrens, niet vanaf een eventuele hogere temperatuurpiek door restwarmte. 5. Herstart gebeurt alleen als Power House opnieuw warmte vraagt. Dezelfde afkoelgrens geldt na een comfortstop én na een gewone stopperiode. Wachttijden en beveiligingen kunnen de daadwerkelijke start uitstellen.

power-house.md: De laagste geschikte stand kan veranderen met de bedrijfsomstandigheden. OpenQuatt gebruikt voor V2 old en V2 new dezelfde ruimere V2-new-kaart, omdat beide uitvoeringen dezelfde hardware hebben. Daardoor blijft F1 (20 Hz) ook boven 14 °C buiten beschikbaar bij een wateruitlaat onder 49 °C. Vanaf 49 °C wateruitlaat en bij sommige koude bedrijfsomstandigheden begint het bedrijfsgebied bij 30 Hz. Een gebruikersuitsluiting van lage frequenties kan de minimumstand eveneens verhogen. Doorverwarmen op minimumvermogen betekent dus niet altijd F1. De vermogensbalans noemt het verschil tussen huisvraag en totale aanvraag Vermogensbijsturing , omdat daar ook opwarmen en langer doorverwarmen in kunnen zitten.

power-house.md: De modelversie is `oq-v2-heating-r2`. De voorspeltabel bevat de twintig V2-new-frequenties tot 110 Hz; de bestaande automatische frequentielimiet van 90 Hz blijft gelden. De oude F1–F10-referentieas blijft behouden en het vermogen wordt berekend met de werkelijke frequentie uit de unit. De kaart past de modelgrenzen voor vermogen en COP toe na temperatuurinterpolatie en vóór interpolatie naar een afwijkende frequentie.

power-house.md: Is de laagste geschikte stand hoger dan F1 en ligt de huisvraag onder dat minimumvermogen, dan vraagt langer doorverwarmen al bij de gewenste kamertemperatuur een stop aan. De extra stopmarge wordt dan niet op die hogere stand gevuld. Onder het setpoint kan de warmtepomp nog op de hogere minimumstand verwarmen; een huisvraag vanaf het minimumvermogen blijft de gewone stopgrens gebruiken. De minimumlooptijd en beveiligingen blijven gelden.

power-house.md: Na zo'n eerdere stop wordt de afkoeling vanaf het setpoint gerekend, begrensd door Afkoeling onder gewenste temperatuur . Deze eerdere grens blijft tijdens uitlopen en wachten behouden, ook als F1 weer beschikbaar wordt of de vermogensvoorspelling tijdelijk ontbreekt. De web-app toont de actuele eerdere grens zodra de firmware die meldt; tijdens bewerken blijven de ingestelde grenzen als voorvertoning zichtbaar.

power-house.md: | In de web-app | Home Assistant / firmware | Bereik en standaard | |---|---|---| | Langer doorverwarmen inschakelen | `Power House run extension enabled` | Aan/uit; standaard aan | | Stopgrens boven gewenste temperatuur | `Power House run extension stop margin` | 0,1–1,0 °C boven setpoint; standaard 0,5 °C | | Afkoeling na stoppen | `Power House run extension restart cooldown` | 0,1–3,0 °C onder de comfortstop; standaard 0,2 °C |

power-house.md: De getalinstellingen hebben stappen van 0,1 °C en blijven na herstart behouden. In Home Assistant zijn beide extension‑instellingen standaard uitgeschakeld; je kunt ze daar zelf inschakelen. De web-app toont stop- en herstarttemperatuur berekend met de getoonde instellingen. Tijdens bewerken is dat een voorvertoning van je wijziging.

power-house.md: ```text stopgrens = setpoint + stopmarge bij huisvraag onder minimumvermogen en minimumstand hoger dan F1: stopgrens = setpoint normale koude grens = setpoint − comfort below herstartgrens = max(stopgrens − afkoeling, normale koude grens) ```

power-house.md: Een hogere stopmarge kan bij gelijke afkoeling ook de herstartgrens verhogen. Een grotere afkoeling verlaagt de herstartgrens tot de normale koude grens; daarna heeft verder verhogen geen effect op die grens. Een grotere ondermarge verlaagt de normale koude grens en kan daardoor ook verder afkoelen na een comfortstop mogelijk maken.

power-house.md: ### Voorbeelden: vroeg herstarten of langer afkoelen

power-house.md: Je gewenste temperatuur is 21,0 °C , doorverwarmen staat op +0,7 °C en je normale comfortmarge onder setpoint is 0,2 °C . De comfortstop ligt dan op 21,7 °C en de normale koude comfortgrens op 20,8 °C .

power-house.md: | Afkoeling na stoppen | Opnieuw verwarmen mogelijk bij | Betekenis | |---|---|---| | 0,2 °C | 21,5 °C | Vroege herstart, nog boven je gewenste temperatuur | | 0,7 °C | 21,0 °C | Afkoelen tot je gewenste temperatuur | | 0,9 °C | 20,8 °C | Afkoelen tot je normale koude comfortgrens | | 1,2 °C | 20,8 °C | Begrensd: de berekende 20,5 °C ligt onder je normale koude comfortgrens |

power-house.md: De normale koude comfortgrens blijft leidend. Langer doorverwarmen mag normale warmtevraag niet voorbij die grens tegenhouden. Wil je bewust verder laten afkoelen, dan hoort die keuze bij `Power House comfort below setpoint`. Een grotere marge onder setpoint laat meer afkoeling toe. Beveiligingen blijven ook dan gelden; de grens garandeert niet dat de kamer nooit kouder wordt.

power-house.md: De web-app toont de werkelijke begrensde herstarttemperatuur en legt uit wanneer de koude comfortgrens ingrijpt. Voor de standaard stopmarge +0,5 °C en afkoeling 0,2 °C blijft warme herstart mogelijk vanaf setpoint +0,3 °C, zoals voorheen. Bij een kleine stopmarge en kleine comfortmarge kan de nieuwe koude comfortgrens eerder vrijgave geven dan de oude vaste 0,2 °C-afstand.

power-house.md: Bij een piek van 22,0 °C door restwarmte blijft de herstartgrens met stopgrens 21,7 °C en afkoeling 0,7 °C dus 21,0 °C . In het vermogensvoorbeeld hierboven is de gewone vraag bij 21,5 °C slechts 900 W , zodat herstart tot het minimumvermogen kan worden ondersteund. Bij 21,0 °C is de vraag 2.400 W ; die hogere vraag mag worden gevolgd. Herstart betekent niet automatisch draaien op minimumvermogen. Een run hoeft bovendien niet altijd tot de stopgrens op te warmen.

power-house.md: ### Comfortband en doorverwarmen zijn verschillende dingen

power-house.md: De historische namen `Comfort below/above` beschrijven geen symmetrische aan/uit-band. `Comfort below` beïnvloedt de normale koude grens, kamercorrectie en room intent; `Comfort above` bepaalt de warme correctiegrens en beïnvloedt ook de automatische herstelcorrectie en afbouw daarvan. De eerste staat in de web-app als Afkoeling onder gewenste temperatuur , de tweede als Afremmen boven gewenste temperatuur ernaast. Zonder opgebouwde herstelcorrectie begint warme tegensturing boven het setpoint plus de bovenmarge; herstelcorrectie kan extra opwarming laten doorwerken tot binnen de comfortband, maar nooit boven de warme grens.

power-house.md: De stopmarge en herstartafstand horen bij het aparte doorverwarmen-mechanisme. Kleine afkoeling kan passen als je vroeg wilt herstarten; grotere afkoeling geeft opgeslagen warmte meer tijd om af te geven. Er zijn geen aparte regelmodi voor radiatoren, LT-radiatoren en vloerverwarming. Er is geen garantie op lager elektriciteitsverbruik.

power-house.md: De actuele status laat zien of de regeling Normaal verwarmt , Doorverwarmt op minimumvermogen , een Stop heeft aangevraagd , Wacht op afkoeling of een Herstart heeft aangevraagd . De firmwarewaarden blijven `normal`, `extending`, `comfort stop`, `wait warm restart` en `warm restart`. Herstart aangevraagd betekent dat herstart is vrijgegeven, niet dat de compressor al draait. De berekende grenzen in het instellingenblok zijn geen bewijs dat een bestaande aanvraag is ingetrokken.

power-house.md: Langer doorverwarmen laat de gewone Power House-vraag intact: die vraag kan een run laten doorgaan of later opnieuw starten. Verander je de herstartafstand tijdens wachten, dan geldt de nieuwe grens bij de volgende regeltick. Een al vrijgegeven warme herstart houdt zijn bestaande intent vast; vraaguitval, setpointverlaging en beveiligingen blijven die kunnen beëindigen.

power-house.md: Een verlaging van de gewenste temperatuur kan ook bij een stilstaande warmtepomp de gewone warmtevraag blokkeren tot de nieuwe herstartgrens is bereikt. Een nog niet verwerkte verlaging blijft na tijdelijk ontbrekende inputs gelden.

power-house.md: Na reboot of firmware-update blijven de instellingen behouden, maar de historische doorverwarmen-cyclus wordt gewist. Er moet eerst weer een echte verwarmingsrun zijn voordat extension een warme herstart mag vrijgeven. De normale comfortregeling kan ondertussen gewoon warmte vragen.

power-house.md: Alle bestaande beveiligingen blijven leidend: waterbegrenzing, stroomlimieten, minimum aan/uit-tijden, defrost en olieretour. De extra minimumvermogenvraag telt niet mee als woningtekort voor ketelbijschakeling.

power-house.md: Voor de meeste gebruikers zijn dit geen eerste afstelknoppen:

power-house.md: - interne optimizer-details rond `Duo`; - laaglastdrempels die vooral bij technische diagnose helpen; - compile-time constanten in de firmware; - details rond runtime lead, ownerwissels en defrostgedrag.

power-house.md: Die informatie is nuttig bij echte analyse, maar zelden de eerste oplossing voor comfortklachten.

power-house.md: Als `Power House` niet logisch lijkt te reageren, kijk dan eerst naar:

power-house.md: - `Outside Temperature (Selected)` - `Room Temperature (Selected)` - `Room Setpoint (Selected)` - `Water Supply Temp (Selected)` - de actieve `Heating Control Mode` - `Power House – demand source` en `External Heat Demand (Selected)` als je een externe warmtevraag gebruikt

power-house.md: Controleer daarna pas of de afstelling zelf te scherp of te slap is.

power-house.md: 1. Controleer eerst of de gekozen bronnen kloppen. 2. Kijk of het huismodel logisch voelt bij zacht en koud weer. 3. Pas daarna de kamercorrectie aan. 4. Maak pas als laatste het gedrag sneller of trager. 5. Verander steeds maar één groep tegelijk en kijk minstens een tijdje naar het effect.

power-house.md: - `Power House` is geen gewone kamerthermostaat met een simpele PID. - Meer reactie is niet automatisch beter; dat kan ook onrust geven. - `Rise time` en `fall time` zijn niet de echte opwarmtijd van het huis, maar de reactiesnelheid van de regeling. - `Duo` kiest niet blind altijd voor twee warmtepompen.

power-house.md: - [Verwarmen en comfort](dagelijks/verwarmen.md) - [Water Temperature Control](water-temperature-control.md) - [Regelgedrag van OpenQuatt](regelgedrag-van-openquatt.md) - [Instellingen en meetwaarden](instellingen-en-meetwaarden.md) - [Problemen oplossen](problemen-oplossen.md) - [Verwarmingsregeling voor ontwikkelaars](development/verwarmingsregeling.md)

problemen-oplossen.md: Deze pagina helpt je rustig zoeken als OpenQuatt niet zichtbaar is, waarden vreemd lijken of het systeem anders reageert dan verwacht. De hoofdregel: eerst kijken welke informatie OpenQuatt gebruikt, pas daarna instellingen aanpassen.

problemen-oplossen.md: | Wat zie je? | Begin hier | | --- | --- | | De controllerpagina opent niet | [OpenQuatt is niet bereikbaar](#openquatt-is-niet-bereikbaar) | | Wachtwoord of Home Assistant-sleutel onbekend | [Herstelpagina](web-app/herstel.md) | | Home Assistant vindt de controller niet | [Home Assistant ziet OpenQuatt niet](#home-assistant-ziet-openquatt-niet) | | Dashboard toont ontbrekende entiteiten | [Ontbrekende dashboardentiteiten](#dashboardkaarten-melden-ontbrekende-entiteiten) | | Geen of onlogische meetwaarden | [Geen warmtepompgegevens](#ik-zie-geen-warmtepompgegevens) of [Waarden lijken niet logisch](#waarden-lijken-niet-logisch) | | Het huis wordt niet warm genoeg | [Verwarming controleren](#het-huis-wordt-niet-warm-genoeg) | | Het wordt te warm of het systeem schakelt onrustig | [Te warm](#het-wordt-te-warm) of [Onrustig schakelen](#het-systeem-schakelt-onrustig) | | Koeling start niet | [Koeling blijft geblokkeerd](#koeling-blijft-geblokkeerd) | | Software-update mislukt | [Firmware-update controleren](#firmware-update-lijkt-mislukt) |

problemen-oplossen.md: 1. OpenQuatt is online. 2. De web-app opent via `openquatt.local` of via het IP-adres. 3. De warmtepompgegevens worden bijgewerkt. 4. De gekozen bronwaarden lijken logisch. 5. Flow en aanvoertemperatuur verversen. 6. Er is geen handmatige override actief.

problemen-oplossen.md: Als een stap niet klopt, los die eerst op voordat je naar tuning kijkt.

problemen-oplossen.md: Gebruik je Home Assistant? Controleer dan daarnaast:

problemen-oplossen.md: 1. Home Assistant ziet het OpenQuatt-apparaat en de entiteiten ontvangen waarden. 2. Je gebruikt de dashboardvariant die bij `Single` of `Duo` past.

problemen-oplossen.md: - controleer of het apparaat stroom heeft; - kijk in je router of OpenQuatt een IP-adres heeft; - open de web-app via het IP-adres in plaats van `openquatt.local`; - controleer of je computer of telefoon op hetzelfde netwerk zit; - herstart de OpenQuatt-module.

problemen-oplossen.md: Net na het flashen kan OpenQuatt ook nog op het fallback access point zitten:

problemen-oplossen.md: Het Wi-Fi-instelvenster sluit niet na 10 minuten: die timer geldt alleen voor een nieuwe Home Assistant-koppeling. Zonder opgeslagen Wi-Fi-gegevens blijft de AP beschikbaar totdat nieuwe gegevens werken én opgeslagen zijn. Bij bekende maar onbereikbare Wi-Fi verschijnt de fallback-AP na 90 seconden, zolang Wi-Fi actief is. Houd de herstelknop 10 seconden vast om Wi-Fi te wissen en opnieuw in te stellen; dit bewaart web-login en overige instellingen.

problemen-oplossen.md: ## Herstelpagina: wachtwoord, Home Assistant of Wi-Fi herstellen

problemen-oplossen.md: Gebruik [Herstelpagina gebruiken](web-app/herstel.md#herstelpagina-gebruiken) voor de gerichte herstelroute. Daar staan het openen van `/recovery`, de linker knop op de Heatpump Controller Q en de keuze tussen:

problemen-oplossen.md: - een nieuwe gebruikersnaam en wachtwoord voor de webinterface instellen; - de API-sleutel wissen en Home Assistant opnieuw koppelen; - Wi-Fi-gegevens wissen en je netwerk opnieuw instellen.

problemen-oplossen.md: De knop 5 seconden indrukken en loslaten opent het herstelvenster; 10 seconden indrukken wist direct Wi-Fi. Deze acties zijn geen factory reset. Is de controller niet bereikbaar, begin dan bij [Wi-Fi opnieuw instellen](web-app/herstel.md#wi-fi-opnieuw-instellen) of controleer de Ethernetverbinding.

problemen-oplossen.md: ## Controller terugzetten naar fabrieksinstellingen

problemen-oplossen.md: Gebruik dit alleen als laatste redmiddel, bij overdracht of om volledig opnieuw te beginnen. Een factory reset wist alle lokaal opgeslagen instellingen, netwerkgegevens en koppelingen van de controller. De firmware blijft staan; instellingen in de warmtepomp zelf worden niet gewijzigd.

problemen-oplossen.md: Via de web-app: ga naar Instellingen - Systeem - Factory reset… en bevestig. De controller herstart en de onboarding start opnieuw.

problemen-oplossen.md: Zonder webtoegang: schakel de controller drie keer achter elkaar in en binnen 10 seconden weer uit. Bij de derde snelle power-cycle worden alle opgeslagen instellingen gewist. Laat de controller daarna aan zodat de onboarding opnieuw kan starten.

problemen-oplossen.md: Controleer eerst of de web-app wel bereikbaar is. Als de web-app werkt maar Home Assistant niets ziet:

problemen-oplossen.md: - controleer of Home Assistant op hetzelfde netwerk zit; - voeg de ESPHome-integratie handmatig toe met het IP-adres; - bij een eerste koppeling: controleer of het koppelvenster van 10 minuten na opstarten nog open is; - herstart Home Assistant of herlaad de ESPHome-integratie.

problemen-oplossen.md: Volg [OpenQuatt koppelen aan Home Assistant](dashboard/koppelen.md#problemen-met-koppelen) voor een verlopen koppelvenster of een onbekende API-sleutel. De web-app toont de sleutel niet.

problemen-oplossen.md: Controleer een ontbrekende OpenQuatt-entiteit via Instellingen - Apparaten & diensten - Entiteiten . Begint de `entity id` met een area, zoals `sensor.zolder openquatt flow`, dan is die area waarschijnlijk geselecteerd tijdens de eerste toevoeging in Home Assistant 2026.6 of nieuwer. Het dashboard verwacht `sensor.openquatt flow`.

problemen-oplossen.md: Hernoem de betrokken entity-ID's en verwijder alleen de area-prefix. De area mag toegewezen blijven, omdat Home Assistant bestaande entity-ID's niet opnieuw wijzigt wanneer je een area later aanpast. Zie [Dashboard installeren](dashboard/installation.md#area-was-al-geselecteerd) voor de volledige herstelroute.

problemen-oplossen.md: - RS485-bekabeling; - gekozen hardwareprofiel; - `Single` of `Duo`; - voeding en massa; - of de gebruikte module past bij de installatie.

problemen-oplossen.md: Gebruik je een Heatpump Controller Q-edition? Maak voor een supportverzoek een scherpe foto van de verbinding tussen de HCQ en de warmtepomp. Zorg dat `M1`, de klemmarkeringen `GND/A/B`, de adervolgorde en de aangesloten Modbuskabel zichtbaar zijn. Maak niets los om de foto te nemen.

problemen-oplossen.md: Als de warmtepompdata ontbreekt, kunnen dashboard en regeling niet betrouwbaar verklaren wat er gebeurt.

problemen-oplossen.md: Kijk eerst naar de gekozen bronnen. In het Home Assistant-dashboard heet dat vaak `Sensorconfiguratie`; in de web-app zie je de gebruikte waarden vooral in `Overzicht` en `Instellingen`.

problemen-oplossen.md: - buitentemperatuur; - kamertemperatuur; - setpoint; - aanvoertemperatuur; - flow.

problemen-oplossen.md: De waarde met `Gekozen` of `Selected` is de waarde die OpenQuatt echt gebruikt. Als die niet klopt, reageert OpenQuatt logisch op verkeerde informatie.

problemen-oplossen.md: Controleer onder Instellingen - Installatie hoe de CV-ketel fysiek is aangesloten. Wanneer de veilige opstartcontrole tijdens Quick Start een OpenTherm-ketel vindt, kiest OpenQuatt automatisch `OpenTherm (OTB)` en toont het daarvan een melding. Is de onboarding al afgerond, dan verandert OpenQuatt de opgeslagen keuze niet automatisch en blijft R1 uit totdat je de aansluiting handmatig corrigeert.

problemen-oplossen.md: 1. klopt het setpoint; 2. klopt de gemeten kamertemperatuur; 3. klopt de buitentemperatuur; 4. is er voldoende flow; 5. is de maximale watertemperatuur niet te laag; 6. is stille modus of een maximum level actief.

problemen-oplossen.md: Pas daarna heeft het zin om naar `Power House`, stooklijn of PID-instellingen te kijken.

problemen-oplossen.md: Te warm gedrag komt vaak door bronwaarden of te agressieve instellingen.

problemen-oplossen.md: - kamerwaarde en setpoint; - of de gekozen verwarmingsstrategie past bij je verwachting; - of `Power House temperature reaction` niet te sterk staat; - of de stooklijn niet te hoog staat; - of het systeem niet nog in minimum runtime zit.

problemen-oplossen.md: Onrust komt meestal door een combinatie van bronwaarden, flow, minimum runtime en strategie.

problemen-oplossen.md: - wisselt de flow sterk; - wisselt de warmtevraag snel; - klopt de geselecteerde kamertemperatuur; - is er kort geleden veel aangepast; - staat `CM Override` op `Auto`.

problemen-oplossen.md: Draai bij twijfel terug naar de laatste instelling waarbij het systeem logisch werkte.

problemen-oplossen.md: - is er echt een koelvraag; - welke `Cooling Enable Source` is gekozen; - bij `Schedule`: ligt de lokale tijd binnen het venster en zijn start en einde niet gelijk; - bij een recente herstart: heeft de controller al via SNTP een geldige netwerktijd gekregen; - staat `Manual Cooling Enable` bewust goed; - is flow beschikbaar; - is dauwpuntinformatie beschikbaar; - blokkeert de veilige minimale watertemperatuur; - staat de koelbeveiliging bewust op `Dauwpuntmeting vereist`, `Dauwpuntsbenadering` of `Expliciet toestaan`.

problemen-oplossen.md: Koeling is bewust terughoudend. Zonder goede dauwpuntinformatie kan blokkeren precies het veilige gedrag zijn.

problemen-oplossen.md: Een schema met gelijke start- en eindtijd staat bewust uit. De starttijd is inbegrepen en de eindtijd niet; een begintijd na de eindtijd betekent een geldig venster over middernacht. Na een offline herstart blijft `Schedule` veilig ongeldig totdat de tijd is gesynchroniseerd. Daarna beoordeelt de controller het venster automatisch opnieuw met zijn lokale klok.

problemen-oplossen.md: Loopt een compressor kort door na de ingestelde eindtijd, dan kan dat de nog geldige minimale compressortijd zijn. Is de compressor al uit maar draait de pomp nog, dan kan dat de normale postflow zijn. Blijft koeling onverwacht toegestaan, controleer dan ook `Manual Cooling Enable`: deze override wordt opgeslagen en kan na een herstart terugkomen. Hij omzeilt alleen de toestemmingsbron, nooit `OpenQuatt Enabled` of de dauwpunt-, water- en flowbeveiligingen.

problemen-oplossen.md: Gebruik je dauwpuntbronnen uit Home Assistant, volg dan de actuele [handleiding voor dynamische koelbronnen](https://github.com/OpenQuatt/home-assistant-openquatt/blob/main/docs/cooling.md).

problemen-oplossen.md: Gebruik je MQTT voor het dauwpunt, controleer dan ook:

problemen-oplossen.md: - staan MQTT inputbronnen aan in de web-app; - is de broker verbonden; - publiceer je op het topic dat de web-app bij MQTT sensoren toont; - is de payload een geldige Celsius-waarde, zoals `15.6` of `{"value":15.6}`; - komt er minstens elke 15 minuten een nieuwe waarde binnen.

problemen-oplossen.md: Zie [MQTT inputbronnen](mqtt.md) voor topic en payload.

problemen-oplossen.md: - laat de web-app open zolang er nog voortgang zichtbaar is en onderbreek de voeding dan niet; - wacht enkele minuten op de herstart en probeer daarna `openquatt.local` en het bekende IP-adres; - controleer in je router of OpenQuatt na de herstart een ander IP-adres kreeg; - opent de web-app weer, controleer dan onder Instellingen - Systeem - Updates welke versie actief is; - blijft de controller onbereikbaar, sluit hem via USB aan en gebruik de normale installer of [Handmatige installatie](handmatige-installatie.md) als herstelroute.

problemen-oplossen.md: Start een update pas opnieuw als de controller weer stabiel bereikbaar is.

problemen-oplossen.md: Als manifestchecks en telemetrie allebei mislukken terwijl de web-app werkt:

problemen-oplossen.md: - bewaar eerst de recente systeemlogs en de actieve firmwareversie; - sluit extra webtabs en live logvensters en probeer één firmwarecheck opnieuw; - werkt de check dan weer, noteer dat: dit is een aanwijzing voor beperkte netwerkresources, geen bewijs; - helpt alleen een herstart, voer die uit wanneer beide compressoren stilstaan en er geen OTA loopt.

problemen-oplossen.md: Gebruik `DEBUG` alleen kort voor een gerichte controle en zet het daarna terug op `INFO`. Dit verhoogt de ESPHome-logging; het schakelt niet alle onderliggende ESP-IDF-netwerklogs in. Een geslaagde manifestcheck bewijst nog niet dat een volledige firmwaredownload lukt. De melding `ESP ERR HTTP CONNECT` alleen onderscheidt DNS-, TCP-, TLS- en resourceproblemen niet.

problemen-oplossen.md: Nieuwe firmware herstelt automatisch ontbrekende DNS-adressen van de huidige standaardinterface. Dit voorkomt blijvende DNS-uitval wanneer een vertraagde Ethernet-DHCP-start de globale DNS wist terwijl WiFi verbonden bleef. De systeemlog meldt dan `Restored missing DNS from default interface`.

problemen-oplossen.md: Nieuwe firmware logt bij een MQTT-foutevent de beschikbare transport- of brokerfoutcode plus de actuele interne geheugenmarge: vrije interne heap, minimum sinds boot, grootste vrije interne blok en vrije PSRAM. Alleen velden die bij het gemelde fouttype horen worden gelezen; credentials, installatie-ID, topics en payloads worden niet gelogd.

problemen-oplossen.md: Gebruik deze regels om onderscheid te maken tussen een socket-/transportfout, TLS-fout, brokerweigering en een mogelijk resourceprobleem. De extra logging verandert het retrybeleid, consent of de regeling niet.

problemen-oplossen.md: - de woning comfortabel is; - OpenQuatt rustig draait; - de bronwaarden logisch zijn; - je alleen een korte piek of dip ziet; - je niet weet welke instelling bij het probleem hoort.

problemen-oplossen.md: 1. schrijf de oude waarde op; 2. wijzig een instelling; 3. wacht lang genoeg; 4. kijk naar comfort, rust en energie; 5. draai terug als het slechter wordt.

problemen-oplossen.md: Begin bijna altijd met bronkeuze en flow. Strategie-instellingen komen daarna pas.

problemen-oplossen.md: | Situatie | Juiste route | |---|---| | Gebruiksvraag of hulp bij diagnose | Vraag het in het [OpenQuatt Discord-kanaal](https://discord.com/channels/1176602554885492786/1464174190788874427). | | Reproduceerbare fout in OpenQuatt | Meld die als [GitHub-issue](https://github.com/OpenQuatt/OpenQuatt/issues/new/choose). | | Fysiek probleem met de warmtepomp, lekkage of een mogelijk onveilige situatie | Stop en neem contact op met een vakbekwaam installateur of Quatt. |

problemen-oplossen.md: Twijfel je wat er gebeurt? Verander dan geen nieuwe instellingen, noteer de actuele toestand en verzamel eerst de informatie hieronder.

problemen-oplossen.md: - OpenQuatt-versie en hardwareprofiel; - Quatt-generatie, `Single` of `Duo`, en Wi-Fi of Ethernet; - wat je verwachtte en wat er daadwerkelijk gebeurde; - het tijdstip en de stappen om het probleem te herhalen; - relevante screenshots uit `Diagnose` of `Beslislog` en recente wijzigingen; - houd bij een reproduceerbaar probleem het `Logboek` open en vermeld het tijdstip waarop de relevante regels verschenen; - bij een probleem: een [diagnosebestand uit de Systeemrecorder](web-app/onderhoud.md#systeemrecorder-voor-support); - bij een ontbrekende warmtepompverbinding met de HCQ: een scherpe foto van `M1` en de Modbusverbinding met de warmtepomp.

problemen-oplossen.md: Deel nooit Wi-Fi-wachtwoorden, API-sleutels of andere geheimen.

problemen-oplossen.md: - [Web-app gebruiken](web-app.md) - [Dashboard gebruiken](dashboardoverzicht.md) - [Verwarmen en comfort](dagelijks/verwarmen.md) - [Instellingen en meetwaarden](instellingen-en-meetwaarden.md)

q-edition.md: # Heatpump Controller Q-edition aansluiten en in gebruik nemen

q-edition.md: Van nieuwe controller naar een werkende OpenQuatt-installatie. De Heatpump Controller Q-edition (HCQ) wordt standaard geleverd met `Single` voorgeïnstalleerd. Je brengt hem eerst online; de web-app begeleidt je daarna bij de juiste configuratie voor jouw opstelling en netwerkverbinding.

q-edition.md: 1. Maak de CiC en Quatt-buitenunit(s) spanningsloos, verplaats de kabels en voer de eindcontrole uit. 2. Voed de HCQ, schakel de Quatt-buitenunit(s) weer in en stel Wi-Fi in. 3. Open `openquatt.local` en controleer de basisverbinding. 4. Kies in Quick Start → Configuratie en software-update de juiste configuratie. Controleer de stabiele software of behoud, als de gekozen build al actief is, de huidige software zonder OTA. Rond daarna Quick Start af.

q-edition.md: Daarna werkt OpenQuatt zelfstandig via de web-app. Home Assistant is een optionele vervolgstap voor dashboards en automatisering.

q-edition.md: Schakel eerst de CiC uit en maak alle Quatt-buitenunits spanningsloos, bijvoorbeeld met de werkschakelaar. Maak daarna een foto van de complete aansluitstrook en label de kabels voordat je iets losmaakt.

q-edition.md: [!WARNING] Twijfel je over de bedrading of aansluitingen? Stop dan en laat dit door een vakbekwaam installateur uitvoeren.

q-edition.md: [!IMPORTANT] De aansluitingen `M1` en `M2` hebben beiden drie connectoren. Sluit enkel de `A` en de `B` aan om storingen te voorkomen. Laat de bovenste aansluiting dus leeg.

q-edition.md: De HCQ neemt de signaalkabels van de CiC over. Sluit dezelfde kabel nooit tegelijk op de CiC en de HCQ aan.

q-edition.md: Gebruik de foto van je eigen CiC als uitgangspunt. De stappenhulp toont steeds één grote stap. Kies een stap bovenaan of gebruik Vorige en Volgende . Bij stap 4 laat je de ketelkabel nog op de CiC zitten. Vergelijk de aansluiting met de twee voorbeelden en kies OpenTherm of aan/uit. Daarna toont de hulp alleen het bijbehorende aansluitschema.

q-edition.md: ![Kabels stap voor stap verplaatsen van Quatt CiC naar Heatpump Controller Q-edition](assets/q-edition-kabels-stappen.svg)

q-edition.md: Draadkleuren in de schema's en stappenhulp zijn illustratief. De klemmarkeringen en functies zijn altijd leidend.

q-edition.md: | Van de CiC | Naar de HCQ | Zo sluit je aan | |---|---|---| | Buitenunit(s) · Modbus `A/G/B` | `M1` · `GND/A/B` | Let goed op de juiste volgorde: `A → A` (rood) en `B → B` (blauw). De groene ader `G` wordt niet aangesloten. | | Kamerthermostaat · OpenTherm | `OTT` | Neem de twee aders over. | | CV-ketel · OpenTherm | `OTB` | Neem de twee aders over. Sluit OTB alleen aan op de digitale OpenTherm-klemmen van de ketel; gebruik voor een aan/uit-kamerthermostaatingang R1. | | CV-ketel · aan/uit | `R1` · `COM + NO` | Gebruik R1 voor een aan/uit-kamerthermostaatingang (bijv. RT, RT24 of TA). Het CV-aan/uit-contact van de CiC zit onder een apart afdekkapje. Op R1 blijft de bovenste klem `NC` vrij; gebruik de middelste klem `COM` en de onderste klem `NO`. | | Quatt flowmeter / PT1000 | `Q` | Steek de bestaande Quatt-sensorstekker over. | | Optioneel: vrijgekomen buitenunit-Modbus `A/G/B` op de CiC | `M2` · `GND/A/B` | Gebruik een aparte RS485-kabel: `A → A`, `B → B`. Ook hier wordt de `G` niet aangesloten. |

q-edition.md: [!NOTE] Bij de OpenTherm-verbindingen (`OTT` en `OTB`) en het aan/uit-contact (`R1`: `COM` + `NO`) maakt de polariteit of volgorde van de twee aders niet uit. Gebruik wel de genoemde aansluitklemmen.

q-edition.md: [!WARNING] Een alternatieve B10-flowmeter kan niet rechtstreeks op `Q` worden aangesloten. Voor deze vervanging moet de kabel worden aangepast met een BC547-transistor en een weerstand van 4,7 kΩ. Volg hiervoor de [aansluithandleiding en pinbezetting](hcq-io-overzicht.md#alternatieve-b10-flowmeter-aansluiten).

q-edition.md: [!IMPORTANT] Kies voor de CV-ketel óf `OTB` óf `R1`; gebruik beide routes niet tegelijk.

q-edition.md: [!TIP] De Modbusverbinding tussen `M2` en de CiC is optioneel. Activeer daarna Quatt-app via CiC onder Instellingen → Bronnen / integraties om buitenunitgegevens in de Quatt-app te blijven bekijken. Deze functie staat standaard uit en geeft alleen buitenunitgegevens door, geen thermostaatgegevens. OpenQuatt blijft regelen. Dit staat los van CiC JSON-feed inlezen , waarmee OpenQuatt juist gegevens uit de CiC leest.

q-edition.md: - M1 is de primaire Modbuspoort voor de Quatt-buitenunit(s). Deze verbinding is nodig voor de normale regeling. - M2 is de optionele Modbuspoort voor Quatt-app via CiC. Verbind M2 alleen met de vrijgekomen Modbuspoort van de CiC als de Quatt-app moet blijven meekijken. M2 is niet nodig voor CiC JSON-feed inlezen. - R2 is een tweede potentiaalvrij wisselrelais met `NC`, `COM` en `NO`. R2 kan optioneel als hulprelais worden ingesteld via Instellingen → Installatie → Hulprelais (R2) , bijvoorbeeld om een fancoil, pomp of klep te laten volgen op de warmte- of koelvraag van OpenQuatt, eventueel met nadraaien na afloop van de vraag. Standaard staat deze functie uit en blijft R2 onbekrachtigd. Sluit apparatuur die moet inschakelen bij een actief relais aan op `COM` + `NO`; heb je geen hulpuitgang nodig, laat deze aansluiting dan vrij. - T is een 1-Wire-aansluiting voor een optionele Dallas/DS18B20-temperatuursensor: `+3.3V`, `GND` en `DATA`.

q-edition.md: Onderstaand referentiebeeld toont de fysieke positie en functie van alle aansluitingen. De aansluitingen staan op de behuizing aangeduid als `Q`, `R1`, `R2`, `T`, `M1`, `M2`, `OTT` en `OTB`.

q-edition.md: [!IMPORTANT] Bij `M1` en `M2` wordt de `GND` niet aangesloten.

q-edition.md: [![Referentiebeeld met alle aansluitingen van de Heatpump Controller Q-edition](assets/hcq-aansluitingen-referentie.png)](assets/hcq-aansluitingen-referentie.png)

q-edition.md: [Open het referentiebeeld op volledige grootte](assets/hcq-aansluitingen-referentie.png)

q-edition.md: Voor de technische functie per aansluiting en de GPIO-koppeling zie [HCQ aansluitingen en technische I/O](hcq-io-overzicht.md).

q-edition.md: Controleer in de laatste aansluitstap nog eenmaal `M1`, de gekozen ketelroute, de eventuele `M2`-verbinding en alle stekkers. Sluit daarna de USB-voeding aan op de USB-poort van de HCQ. Schakel vervolgens de Quatt-buitenunit(s) weer in, bijvoorbeeld met de werkschakelaar.

q-edition.md: Laat de USB-poort bereikbaar. Je hebt deze later ook nodig voor Wi-Fi provisioning, een firmwarewissel of herstel.

q-edition.md: De huidige Q-firmware ondersteunt Wi-Fi en Ethernet. Voor Wi-Fi zijn er twee instelroutes. Op een computer is provisioning via USB meestal het handigst. Op een telefoon of tablet staat de route via het OpenQuatt access point daarom als eerste.

q-edition.md: Wil je de HCQ uiteindelijk via Ethernet gebruiken? Sluit de netwerkkabel vóór het opstarten aan. Stel ook Wi-Fi in als je die als herstelroute wilt gebruiken. In Quick Start kies je `Single` of `Duo` en de gewenste verbinding. Wi-Fi en Ethernet zitten in dezelfde Q-firmware.

q-edition.md: Deze route schrijft alleen de Wi-Fi-gegevens naar de controller en flasht geen nieuwe firmware.

q-edition.md: 1. Sluit de HCQ met een USB-datakabel aan op je computer. 2. Open de provisioningtool met de knop hieronder. 3. Klik op Configureer Wi-Fi en kies de USB-poort van de controller. 4. Vul de netwerknaam en het wachtwoord in. 5. Wacht tot de controller verbinding heeft en open daarna `http://openquatt.local`.

q-edition.md: [Configureer Wi-Fi via USB](install/index.html#wifi-provision-panel)

q-edition.md: Gebruik deze route ook als alleen de netwerknaam of het Wi-Fi-wachtwoord is gewijzigd.

q-edition.md: Kan de controller geen verbinding maken met het ingestelde Wi-Fi-netwerk, dan kan de controller een eigen instelnetwerk (access point) openen:

q-edition.md: - netwerknaam: `OpenQuatt`; - wachtwoord: `openquatt`.

q-edition.md: 1. Open de Wi-Fi-instellingen van je telefoon, tablet of computer. 2. Verbind met het netwerk `OpenQuatt`. 3. Vul het wachtwoord `openquatt` in. 4. Wacht tot de captive portal opent en kies daar je eigen Wi-Fi-netwerk. 5. Vul het Wi-Fi-wachtwoord in en laat de controller verbinden. 6. Verbind je telefoon of computer weer met je normale netwerk. 7. Open `http://openquatt.local`.

q-edition.md: Verschijnt de captive portal niet? Blijf verbonden met `OpenQuatt` en open handmatig [http://192.168.4.1/](http://192.168.4.1/) in je browser.

q-edition.md: [!NOTE] Het access point is een tijdelijke configuratieroute en niet bedoeld als normale netwerkverbinding. Ook bij gebruik van Ethernet kan het instelnetwerk beschikbaar zijn. Zonder opgeslagen Wi-Fi-gegevens blijft het open totdat nieuwe gegevens werken en opgeslagen zijn.

q-edition.md: Werkt deze naam niet, zoek dan het IP-adres van OpenQuatt in je router en open `http://<ip-adres `.

q-edition.md: - de controller blijft online; - de firmwareversie wordt getoond; - ten minste de basisgegevens van de eerste warmtepomp worden bijgewerkt.

q-edition.md: Gebruik je een Duo-opstelling, of wijkt de gewenste setup af van de voorgeïnstalleerde `Single` + `Wi-Fi`-build? Controleer de tweede warmtepomp en alle meetwaarden pas volledig nadat je in de volgende stap de juiste setup hebt gekozen.

q-edition.md: Zie [Web-app gebruiken](web-app.md) voor bediening, updates, backups en beveiliging.

q-edition.md: Quick Start verschijnt zolang de basisinstellingen nog niet zijn afgerond. De eerste stap heet in de web-app Configuratie en software-update . De gemarkeerde kaart toont welke configuratie nu actief is; bij levering is dat normaal `Single`.

q-edition.md: Kies hier direct de combinatie die bij je installatie hoort:

q-edition.md: - `Single` voor één warmtepomp; - `Duo` voor twee warmtepompen.

q-edition.md: Sluit bij Ethernet eerst de netwerkkabel aan. Kies alleen `Duo` als de installatie daadwerkelijk twee warmtepompen heeft.

q-edition.md: Na bevestiging kun je OpenQuatt de nieuwste stabiele release voor de gekozen configuratie laten controleren. Alleen als de softwareversie of configuratie afwijkt, installeert OpenQuatt de juiste stabiele release en start de controller opnieuw op. Een aanwezige dev- of testbuild wordt daarmee vervangen. Is de gekozen build al actief, dan kun je in plaats daarvan Huidige software behouden en doorgaan kiezen; Quick Start gaat dan zonder OTA of herstart verder en het actieve releasekanaal blijft ongewijzigd. Zijn versie en configuratie al correct, dan gaat Quick Start eveneens zonder OTA verder. Bestaande OpenQuatt-instellingen blijven bij een software-update of configuratiewissel behouden. Je hoeft bij de eerste ingebruikname dus niet via Instellingen → Systeem → Updates te wisselen. Open na een herstart zo nodig opnieuw `http://openquatt.local` en ga verder met Quick Start.

q-edition.md: Daarna geef je aan welke Quatt Hybrid en installatie je hebt. V1, V1.5 en V2 beschrijven de generatie van de warmtepomp en staan los van de keuze voor `Single` of `Duo`.

q-edition.md: - Kies `V1` bij model `AMM4`: flowmeter bij de CV-ketel en vorstbeveiligingsklep buiten de buitenunit. Dit geldt ook voor een gemengde V1/V1.5 Duo. - Kies `V1.5` bij model `AMM4-V1.5`: flowmeter in de buitenunit en onder de CV-ketel alleen een kleine clip-on temperatuursensor. - Kies `V2` bij model `AMH6` of `AMH6-2`: flowmeter in de buitenunit en onder de CV-ketel alleen een kleine clip-on temperatuursensor.

q-edition.md: Volg de route die de web-app voor jouw installatie toont. De basisstappen zijn:

q-edition.md: 1. Configuratie en software-update: `Single` of `Duo`; controleer de stabiele main-release of behoud de huidige software zonder OTA als de gekozen build al actief is. 2. Kies je Quatt Hybrid: V1, V1.5 of V2. 3. Flowmeting configureren: controleer en activeer de juiste flowbron. 4. Thermostaatgegevens configureren: kies waar kamertemperatuur en kamer-setpoint vandaan komen. 5. Aanvullende warmtebron: leg vast of een warmtebron is aangesloten, of deze hybride mag meeverwarmen bij een vermogenstekort en of deze mag overnemen wanneer geen warmtepomp beschikbaar is. 6. Kies de verwarmingsstrategie: kies hoe OpenQuatt de verwarming regelt. 7. Werk de regeling uit: stel Power House of de stooklijn verder in. 8. Flowregeling en afstelling: leg vast hoe de pomp geregeld moet worden en welke waarden daarbij horen. 9. Watertemperatuur beveiligen: controleer de normale bovengrens en de tripgrens. 10. Stille uren en niveaus: stel het stille venster en de compressorlimieten voor dag en nacht in. 11. Gebruiksstatistieken: controleer of OpenQuatt beperkte technische systeemstatus, aan/uit-statussen van functies en configuratiekeuzes zoals Quatt Hybrid-versie, verwarmingsstrategie, flowbron en regelbronnen mag delen; tijdens een nieuwe Quick Start staat dit standaard aan en kan het hier worden uitgezet. Gemeten of ingestelde temperaturen, wifi-gegevens, gebruikersnamen en wachtwoorden worden nooit meegestuurd. 12. Prestatiemetingen: kies of OpenQuatt stabiele verwarmingsmetingen mag delen voor validatie van het prestatiemodel; tijdens een nieuwe Quick Start staat dit standaard uit en kan het hier worden aangezet. 13. Bevestigen en afronden: controleer je keuzes en markeer Quick Start als voltooid.

q-edition.md: Bij een koude verwarmingsstart circuleert OpenQuatt eerst water en controleert daarna de uitgaande temperatuur van iedere aangesloten ODU. Onder `5 °C` blijven de compressoren uit; met `Overnemen wanneer de warmtepomp niet beschikbaar is` kan de aanvullende warmtebron voorverwarmen. Tussen `5 en 12 °C` starten de warmtepompen zelfstandig; met `Hybride verwarmen bij vermogenstekort` helpt de aanvullende warmtebron tijdelijk mee. Vanaf `12 °C` geldt de normale warmteregeling. Een algemene startgrens van `18 °C` wordt niet toegepast.

q-edition.md: - `openquatt.local` stabiel bereikbaar is; - Quick Start volledig is afgerond; - de warmtepompgegevens worden bijgewerkt; - aanvoertemperatuur, flow en buitentemperatuur aannemelijke waarden tonen.

q-edition.md: Vanaf dit punt kun je OpenQuatt zelfstandig via de web-app gebruiken. Home Assistant en het dashboard zijn optionele vervolgstappen.

q-edition.md: Op Heatpump Controller Q Single en Duo kan Power House optioneel passief leren . Je vindt dit in de web-app onder [ Leren ](web-app/leren.md).

q-edition.md: Na inschakelen verzamelt OpenQuatt alleen geschikte verwarmingsperioden en schat het warmteverlies van de woning en een bijbehorende woninglijn. De verzamelde leerdata blijft na een herstart of software-update bewaard, en de gekozen aan/uit-stand blijft behouden. Passief leren staat standaard aan ; bewust uitschakelen blijft ook na een herstart of update behouden.

q-edition.md: De functie is observerend: een geleerd model wordt niet automatisch toegepast en verandert geen warmtevraag, compressorregeling of ketelaansturing. De web-app toont de verzamelstatus, blokkaderedenen, meetpunten en - zodra er voldoende bruikbare data is - een voorlopige geleerde lijn. Via Leerdata wissen kan de opgeslagen leerhistorie expliciet worden verwijderd.

q-edition.md: De kwaliteit van het model hangt af van voldoende geschikte metingen over verschillende buitentemperaturen. Een beschikbare schatting is daarom diagnostische informatie en geen garantie op energiebesparing.

q-edition.md: Heb je Quick Start al afgerond en verandert de installatie later, dan kun je de opstelling of netwerkvoorkeur alsnog via de web-app wijzigen. Maak voor de zekerheid eerst een backup; de bestaande OpenQuatt-instellingen blijven tijdens de update of wissel behouden.

q-edition.md: Open in de web-app Instellingen → Systeem en kies bij Updates voor Openen . Onder Geavanceerd vind je, wanneer beschikbaar, Opstelling wisselen .

q-edition.md: - Gebruik Opstelling wisselen om tussen `Single` en `Duo` te wisselen. - Wijzig V1, V1.5 of V2 onder Instellingen → Installatie ; daarvoor is geen firmwarewissel nodig. - Gebruik voor alleen een andere Wi-Fi-netwerknaam of een ander wachtwoord opnieuw Configureer Wi-Fi via USB of het OpenQuatt access point.

q-edition.md: [!IMPORTANT] De huidige Q-firmware bevat Wi-Fi en Ethernet. Een verbindingswissel verandert de netwerkvoorkeur; een wissel tussen Single en Duo vereist andere firmware. Sluit de Ethernetkabel vóór de wissel aan. Bij oudere firmware kan ook een verbindingswissel nog een firmware-update vereisen.

q-edition.md: OpenQuatt werkt nu zelfstandig via de web-app. Wil je Home Assistant gebruiken voor monitoring, dashboards en automatisering? Begin bij [OpenQuatt in Home Assistant](dashboard/README.md) en volg [OpenQuatt koppelen](dashboard/koppelen.md).

q-edition.md: [!IMPORTANT] Bij de eerste koppeling geldt een venster van 10 minuten na het opstarten. Is dat verlopen, zet de controller één keer kort uit en weer aan voordat je koppelt. Volg de handleiding om OpenQuatt te koppelen. Daar lees je ook hoe de verbinding wordt beveiligd en wanneer je een area kunt selecteren.

q-edition.md: - Geen USB-poort zichtbaar: controleer of je een USB-datakabel gebruikt en probeer een andere USB-poort. - Instabiel of onverklaarbaar gedrag: een USB-voedingsadapter van onvoldoende kwaliteit of vermogen kan vreemde storingen veroorzaken. Probeer een andere, betrouwbare voedingsadapter. - Geen captive portal: controleer dat je met `OpenQuatt` bent verbonden en open zo nodig `http://192.168.4.1`. - `openquatt.local` opent niet: zoek het IP-adres in je router. - Geen warmtepompdata: controleer voeding, communicatiebedrading en of `Single` of `Duo` klopt. - Niet gevonden in Home Assistant: controleer eerst of de web-app lokaal bereikbaar is.

q-edition.md: Ben je het wachtwoord vergeten of wil je Home Assistant of Wi-Fi herstellen? Volg [Herstelpagina gebruiken](web-app/herstel.md#herstelpagina-gebruiken).

q-edition.md: Ga voor verdere diagnose naar [Problemen oplossen](problemen-oplossen.md). Gebruik [Handmatige installatie](handmatige-installatie.md) alleen als de normale installer niet werkt.

regelgedrag-van-openquatt.md: Deze pagina helpt je begrijpen waarom OpenQuatt tijdens gebruik soms anders reageert dan je op het eerste gezicht verwacht.

regelgedrag-van-openquatt.md: Het gaat hier niet om afstellen, maar om het herkennen van normaal systeemgedrag.

regelgedrag-van-openquatt.md: OpenQuatt beslist niet op basis van één knop of één meetwaarde. Het gedrag ontstaat uit drie lagen tegelijk:

regelgedrag-van-openquatt.md: 1. `Control Mode` 2. `Heating Strategy` 3. `Flow Mode`

regelgedrag-van-openquatt.md: Daardoor kun je vreemd gedrag bijna nooit verklaren vanuit alleen een pompstand of alleen een verwarmingsstrategie.

regelgedrag-van-openquatt.md: | Mode | In gewone taal | |---|---| | `CM0` | rust of standby | | `CM1` | korte tussenstap voor of na verwarmen | | `CM2` | normaal verwarmen met warmtepomp | | `CM3` | warmtepomp met ketelhulp | | `CM4` | alleen de CV-ketel na een bevestigde warmtepompstoring | | `CM98` | vorstbeveiliging | | `CM100` | commissioning / servicedoel |

regelgedrag-van-openquatt.md: Voor gebruikers zijn vooral deze twee dingen belangrijk:

regelgedrag-van-openquatt.md: - OpenQuatt springt niet altijd direct van uit naar vol verwarmen; - tussenstanden zijn vaak normaal beveiligd gedrag, geen storing.

regelgedrag-van-openquatt.md: ## Waarom gaat het systeem niet altijd meteen naar verwarmen?

regelgedrag-van-openquatt.md: - flow is nog niet logisch of nog te laag; - de vraag is nog niet stabiel genoeg; - een beveiliging of wachttijd is actief; - er is een overgang bezig tussen systeemstanden.

regelgedrag-van-openquatt.md: Daardoor kan het soms voelen alsof OpenQuatt aarzelend reageert, terwijl het juist bewust voorkomt dat het systeem te snel schakelt.

regelgedrag-van-openquatt.md: `CM3` betekent niet automatisch dat er iets mis is.

regelgedrag-van-openquatt.md: - OpenQuatt ziet dat de warmtepomp het tekort niet goed genoeg opvangt; - dat tekort moet meestal duidelijk genoeg en lang genoeg aanwezig zijn; - pas dan mag ketelhulp actief worden.

regelgedrag-van-openquatt.md: De ketel springt dus normaal niet op elk kort dipje direct bij.

regelgedrag-van-openquatt.md: Bij een OpenTherm-ketel stuurt OpenQuatt de gevraagde keteltemperatuur mee en moduleert de ketel zelf. Een R1-ketel kan alleen aan of uit. Daarom regelt OpenQuatt die schakelaar alsnog rond de temperatuur die het systeem al heeft berekend:

regelgedrag-van-openquatt.md: - het relais gaat aan zodra de gemeten aanvoertemperatuur meer dan 2,0 K onder het gevraagde doel ligt; - het relais gaat weer uit zodra de aanvoer binnen 0,5 K van dat doel is teruggekomen; - tussen die twee grenzen blijft de vorige stand staan, zodat het relais niet om elke graad schakelt.

regelgedrag-van-openquatt.md: Staat het relais uit en ligt de aanvoer tussen beide grenzen, dan blijft het uit: het is nog niet laag genoeg om opnieuw te starten. Dat is iets anders dan een bereikt doel, want de aanvoer kan nog 2,0 K onder het gevraagde doel liggen. De diagnosegegevens tonen dat apart als "boiler target control holding off inside target band", naast de doelregelstand van de R1-regeling. Zo blijft zichtbaar of het doel echt is bereikt of dat het relais alleen uit blijft omdat het binnen de band staat.

regelgedrag-van-openquatt.md: Een bereikt doel is een gewone regelstop en volgt daarmee dezelfde anti-cyclingregel als het einde van een warmtevraag: een ingestelde minimale aantijd houdt het relais dan nog even aan. Dat geldt ook voor het vasthouden binnen de band. Alleen een beveiliging, het verlies van de eigenaar, of een doelregeling die niet kan worden beoordeeld schakelt meteen uit. De volgorde is dus: beveiliging, eigenaar, doelregeling, anti-cycling, temperatuurregeling.

regelgedrag-van-openquatt.md: Dat is dezelfde opdracht die OpenTherm krijgt, alleen uitgevoerd via een binaire uitgang. De marge is bewust asymmetrisch: een binaire brander mag wat verder onder het doel wegzakken voordat hij opnieuw wordt ingeschakeld, en wordt weer gestopt zodra de temperatuur is teruggekomen.

regelgedrag-van-openquatt.md: Alle bestaande beveiligingen blijven leidend. Bij te weinig flow, een te hoge of harde watertemperatuur, een ontbrekende hulpbron of een ongeldige aanvraag gaat het relais meteen uit, ook als het doel anders binnen bereik zou liggen. Dat geldt ook wanneer de R1-regeling zelf niet kan beoordelen wat er moet gebeuren, bijvoorbeeld bij een onbruikbare aanvoertemperatuur of een ongeldige hysterese. Zo'n onbeoordeelbare aanvraag schakelt dan direct uit, zonder de minimale aantijd.

regelgedrag-van-openquatt.md: Een bereikt doel is geen storing. De aanvraag blijft zichtbaar en de ketelvraag blijft eigendom van de actieve stand, terwijl het relais uit blijft. In de diagnosegegevens zie je dat als "requested boiler target temperature satisfied", naast de doelregelstand van de R1-regeling. Zo is een bereikt doel te onderscheiden van een ketel die door een beveiliging wordt tegengehouden.

regelgedrag-van-openquatt.md: `CM4` heeft een andere betekenis. Deze stand is alleen voor foutfallback. OpenQuatt gaat pas naar `CM4` wanneer:

regelgedrag-van-openquatt.md: - geen warmtepomp meer veilig beschikbaar is; - de fout of verbindingsuitval voldoende lang en meermaals is bevestigd; - een bereikbare warmtepomp aantoonbaar is gestopt; bij bevestigd langdurig verbindingsverlies geldt na de stopwachttijd de hieronder beschreven fallbackroute; - de normale flow-, temperatuur- en ketelbeveiligingen akkoord zijn; - foutfallback door de gebruiker is ingeschakeld.

regelgedrag-van-openquatt.md: Die laatste opt-in staat los van de schakelaar voor normale `CM3`-ketelondersteuning.

regelgedrag-van-openquatt.md: Is de warmtepomp langdurig volledig onbereikbaar, dan kan de stop niet meer via metingen worden bevestigd. Als die stoploosheid pas door dat verbindingsverlies zelf is ontstaan, mag de ketel na de veilige stopwachttijd alsnog als fallback draaien, mits alle overige beveiligingen hierboven akkoord zijn. Zodra verse metingen weer een draaiende compressor tonen, vervalt die toestemming direct. Een bereikbare warmtepomp die niet aantoonbaar stopt, blijft de ketelfallback blokkeren — ook als de verbinding daarna wegvalt.

regelgedrag-van-openquatt.md: Een kort wegvallend communicatiebericht leidt daarom niet direct tot stoppen of ketelfallback. Bij een Duo-installatie blijft een gezonde warmtepomp eerst beschikbaar; `CM4` is pas toegestaan als geen van beide warmtepompen veilig kan verwarmen.

regelgedrag-van-openquatt.md: De overgang tussen `CM3` en `CM4` verandert alleen de rol van de al actieve CV-ketel. Zolang dezelfde beveiligingen geldig blijven, schakelt OpenQuatt de keteluitgang daarbij niet kort uit en weer aan.

regelgedrag-van-openquatt.md: `CM100` is iets anders: dat is een expliciete service- of commissioningstand voor metingen zoals het boilervermogentestje of flow-autotune. Daar hoort geen normale warmtevraaglogica bij.

regelgedrag-van-openquatt.md: ## Waarom blijft het systeem soms juist te lang in een tussenstand?

regelgedrag-van-openquatt.md: Dat heeft vaak te maken met flow, bronkeuze of beveiliging.

regelgedrag-van-openquatt.md: - onlogische of onstabiele flowmeting; - verkeerde geselecteerde bron; - minimum looptijd of wachttijd; - begrenzing op totaal vermogen of aanvoertemperatuur.

regelgedrag-van-openquatt.md: Als je dat niet eerst controleert, lijkt het al snel alsof de strategie zelf fout zit.

regelgedrag-van-openquatt.md: De gekozen strategie bepaalt hoe warmtevraag wordt opgebouwd.

regelgedrag-van-openquatt.md: - buitentemperatuur; - kamerafwijking; - geschatte warmtevraag van het huis.

regelgedrag-van-openquatt.md: - buitentemperatuur; - stooklijn; - gewenste en gemeten aanvoertemperatuur.

regelgedrag-van-openquatt.md: Lees verder in [Water Temperature Control](water-temperature-control.md).

regelgedrag-van-openquatt.md: `Flow Mode` bepaalt hoe de pompregeling werkt, maar vervangt de rest van het systeem niet.

regelgedrag-van-openquatt.md: - een handmatige pompstand zet veiligheidslogica niet uit; - `Flow Mode` verklaart dus niet alleen waarom het systeem wel of niet verwarmt; - kijk altijd samen naar `Control Mode`, strategie en flow.

regelgedrag-van-openquatt.md: Veel klachten blijken uiteindelijk geen regelprobleem, maar een bronprobleem.

regelgedrag-van-openquatt.md: - `flow rate selected` - `outside temp selected` - `water supply temp selected` - `Room Temperature (Selected)` - `Room Setpoint (Selected)`

regelgedrag-van-openquatt.md: Als deze bronnen niet kloppen, gaat OpenQuatt logisch reageren op verkeerde informatie.

regelgedrag-van-openquatt.md: 1. Kijk welke `Control Mode` actief is. 2. Kijk welke `Heating Control Mode` actief is. 3. Controleer of de geselecteerde bronwaarden logisch zijn. 4. Kijk of flow en aanvoer zich normaal gedragen. 5. Pas daarna pas instellingen of strategie aan.

regelgedrag-van-openquatt.md: - Een tussenstand betekent niet automatisch een fout. - `CM3` betekent niet automatisch dat de warmtepomp faalt. - `CM4` is ketel-only foutfallback en geen normale ketelondersteuning. - Een andere verwarmingsstrategie verandert niet alle beveiligingen eromheen. - Een handmatige pompstand verklaart niet het hele systeemgedrag.

regelgedrag-van-openquatt.md: - [Verwarmen en koelen uitgelegd](verwarmen-en-koelen.md) - [Power House](power-house.md) - [Water Temperature Control](water-temperature-control.md) - [Instellingen en meetwaarden](instellingen-en-meetwaarden.md) - [Problemen oplossen](problemen-oplossen.md)

verwarmen-en-koelen.md: De praktische uitleg staat nu bij dagelijks gebruik.

verwarmen-en-koelen.md: Zie [Verwarmen en comfort](dagelijks/verwarmen.md).

verwarmen-en-koelen.md: Zie [Verwarmen en comfort](dagelijks/verwarmen.md).

verwarmen-en-koelen.md: Zie [Verwarmen en comfort](dagelijks/verwarmen.md).

verwarmen-en-koelen.md: Zie [Verwarmen en comfort](dagelijks/verwarmen.md).

verwarmen-en-koelen.md: ## 2. Stooklijnregeling (`Water Temperature Control`)

verwarmen-en-koelen.md: Zie [Verwarmen en comfort](dagelijks/verwarmen.md).

verwarmen-en-koelen.md: Zie [Verwarmen en comfort](dagelijks/verwarmen.md).

verwarmen-en-koelen.md: Zie [Verwarmen en comfort](dagelijks/verwarmen.md).

verwarmen-en-koelen.md: Zie [Verwarmen en comfort](dagelijks/verwarmen.md).

verwarmen-en-koelen.md: Zie [Verwarmen en comfort](dagelijks/verwarmen.md).

verwarmen-en-koelen.md: Zie [Verwarmen en comfort](dagelijks/verwarmen.md).

water-temperature-control.md: Deze pagina is bedoeld voor gebruikers die de stooklijnregeling van OpenQuatt beter willen begrijpen, zonder meteen in technische details te verdwijnen.

water-temperature-control.md: Zoek je vooral de korte uitleg? Begin dan bij [Verwarmen en comfort](dagelijks/verwarmen.md).

water-temperature-control.md: `Water Temperature Control` is de strategie die vooral denkt in gewenste aanvoertemperatuur.

water-temperature-control.md: - hoe koud is het buiten; - welke aanvoertemperatuur hoort daar volgens de stooklijn bij; - hoe ver zit de echte aanvoer daarvan af; - hoeveel compressorvraag is nodig om dat doel te volgen.

water-temperature-control.md: Dit voelt vaak vertrouwder voor gebruikers die gewend zijn aan een klassieke stooklijn.

water-temperature-control.md: - graag in een stooklijn denkt; - vooral naar aanvoertemperatuur kijkt; - een voorspelbare weersafhankelijke regeling wilt; - liever minder directe kamercorrectie gebruikt dan bij `Power House`.

water-temperature-control.md: Wil je juist sterker op comfort en kamertemperatuur sturen, dan past [Power House](power-house.md) vaak beter.

water-temperature-control.md: OpenQuatt gebruikt de gekozen buitentemperatuur om een aanvoertemperatuurdoel te bepalen.

water-temperature-control.md: - als de buitentemperatuurbron niet klopt, klopt de hele stooklijn ook niet; - een te lage buitenwaarde geeft vaak een te hoge gevraagde aanvoer; - een te hoge buitenwaarde geeft vaak een te lage gevraagde aanvoer.

water-temperature-control.md: De stooklijn is opgebouwd uit een paar vaste buitentemperatuurpunten. Tussen die punten rekent OpenQuatt vloeiend door.

water-temperature-control.md: - `Curve Tsupply @ -20°C` - `Curve Tsupply @ -10°C` - `Curve Tsupply @ 0°C` - `Curve Tsupply @ 5°C` - `Curve Tsupply @ 10°C` - `Curve Tsupply @ 15°C` - `Curve Fallback Tsupply (No Outside Temp)`

water-temperature-control.md: Hiermee bepaal je dus vooral: welke aanvoer hoort bij welk weer?

water-temperature-control.md: Daarna vergelijkt OpenQuatt het doel met de gemeten aanvoer.

water-temperature-control.md: - `Heating Curve PID Kp` - `Heating Curve PID Ki` - `Heating Curve PID Kd`

water-temperature-control.md: - `Kp` bepaalt de directe reactie; - `Ki` werkt blijvende afwijking weg; - `Kd` dempt snelle schommelingen.

water-temperature-control.md: Voor de meeste installaties is `Kp` en `Ki` belangrijker dan `Kd`.

water-temperature-control.md: ### 4. Begrenzing en laaglastgedrag houden het rustig

water-temperature-control.md: OpenQuatt laat de regeling niet zomaar hard naar nul vallen als de vraag klein wordt.

water-temperature-control.md: - minder pendelen rond lage vraag; - rustigere overgang naar uit; - minder vaak snel opnieuw starten.

water-temperature-control.md: Ook hier blijft `Maximum water temperature` belangrijk als rem en beveiliging.

water-temperature-control.md: De kamer blijft wel meetellen, maar niet als hoofdregeling.

water-temperature-control.md: - als de ruimte al duidelijk te warm wordt, kan OpenQuatt het stooklijndoel wat afremmen; - als de ruimte iets te koud is, blijft de stooklijn zelf het hoofdmodel; - deze strategie is dus minder direct kamergericht dan `Power House`.

water-temperature-control.md: Dat maakt `Water Temperature Control` vaak rustiger en voorspelbaarder, maar soms ook minder "comfortgestuurd".

water-temperature-control.md: Bij `Water Temperature Control` bepaalt de buitentemperatuur via de curve het gewenste aanvoerdoel; de PID regelt daarna de werkelijke aanvoer naar dat doel. De kamer is een aanvullende correctie, niet de primaire vraagregelaar.

water-temperature-control.md: Daarom is bij een normale installatie met kamerthermostaat een externe warmtetoestemming juist logisch: de thermostaat/zone-regeling bepaalt of verwarming nodig is, OpenQuatt bepaalt met de stooklijn hoe warm het water moet zijn.

water-temperature-control.md: Tijdens Quick Start zet een strategieswitch naar `Water Temperature Control` de warmtetoestemming automatisch op de eerder gekozen, gekoppelde thermostaatbron. Dat is op de Q-edition normaal `Heating Enable Source = OT thermostat`; op andere hardware kan dit `CIC` of `HA input` zijn. Een uitgeschakelde of niet-geconfigureerde bron wordt niet automatisch als harde gate gekozen. `Niet gebruiken` blijft mogelijk voor bewust volledig weersafhankelijk bedrijf met permanent open afgiftesysteem.

water-temperature-control.md: `Heating Enable Source = Niet gebruiken` betekent: geen externe warmtetoestemming; de strategie mag zelf warmtevraag opbouwen zonder harde gate. Met `Niet gebruiken` kan de stooklijn dus ook verwarmen terwijl de kamer al boven setpoint is.

water-temperature-control.md: Buiten Quick Start toont `Instellingen → Verwarmen` bij een afwijkende keuze alleen een advies (`Aanbevolen instelling` / `Controleer configuratie`) en wordt de instelling niet stil overschreven. Voor de volledige matrix zie [Instellingen en meetwaarden](instellingen-en-meetwaarden.md#5-bronselectie).

water-temperature-control.md: De web-app biedt onder `Instellingen → Verwarmen` een Simple-editor met helling (K per 10 °C kouder weer) en niveau (aanvoerdoel bij 0 °C buiten). De preview toont vooraf de zes punten die `Toepassen` naar de bestaande stooklijn schrijft. Onder Advanced kun je alle zes punten rechtstreeks blijven wijzigen. Simple opnieuw toepassen vervangt een handmatig gevormde Advanced-curve.

water-temperature-control.md: Met Stooklijn-offset (`Heating Curve Modifier Source`) kun je de lokale stooklijn tijdelijk verschuiven via `HA input`, `API input` of `MQTT`. De aanvoercorrectie wordt begrensd op −5…+5 °C en vóór de bestaande kamertrim en waterlimiet verwerkt. Bij een ongeldige of verouderde bron geldt 0 °C correctie; de lokale stooklijn blijft actief. Een temperatuurverschil van 1 °C is numeriek gelijk aan 1 K; de firmware-entiteiten kunnen daarom nog `K` als eenheid tonen. Gebruik voor HA `sensor.openquatt ext heating curve modifier` en `binary sensor.openquatt ext heating curve modifier valid` uit het `dynamic-sources`-pakket. De HA-heartbeat moet vers zijn; er is voor deze nieuwe bron geen tijdloze legacy-fallback. Een geldig absoluut extern aanvoertarget vervangt nog steeds het hele lokale resultaat en krijgt de offset niet nogmaals toegepast.

water-temperature-control.md: De sensoren `Heating Curve Base Target`, `Heating Curve Modifier`, `Heating Curve Room Trim` en `Heating Supply Target (Effective)` tonen de opbouw en het uiteindelijk gekozen doel afzonderlijk.

water-temperature-control.md: Standaard bepaalt de stooklijn het aanvoerdoel uit de buitentemperatuur, met een kleine kamertrim erbovenop. Laat je dat doel liever door een externe regelaar bepalen — bijvoorbeeld een OpenTherm-thermostaat die zelf al kamerafwijking in `TSet` verwerkt, een buffervatregeling in Home Assistant of een MPC-optimalisatie — dan kun je dat target rechtstreeks doorgeven.

water-temperature-control.md: Zet daarvoor `Heating Supply Target Source` op `OT thermostat`, `HA input`, `API input` of `MQTT` en lever een waarde in graden Celsius. Staat de bron op `Heating curve`, dan verandert er niets aan het gedrag dat je nu kent.

water-temperature-control.md: Voor `HA input` luistert OpenQuatt naar twee vaste entiteiten in Home Assistant:

water-temperature-control.md: - `sensor.openquatt ext heating supply target` — het gewenste aanvoerdoel in graden Celsius; - `binary sensor.openquatt ext heating supply target valid` — moet `on` staan, anders negeert OpenQuatt de waarde en valt hij terug op de stooklijn.

water-temperature-control.md: Die tweede entiteit is jouw eigen geldigheidsschakelaar: zet hem `off` zodra je berekening verouderd of onbetrouwbaar is. Uitzetten werkt direct: een eerder vastgehouden waarde wordt meteen ingetrokken en de stooklijn neemt het weer over, zonder overbruggingsvenster. Alleen waarden binnen 20…70 °C tellen mee.

water-temperature-control.md: Publiceer de waarde als hij verandert; periodiek opnieuw publiceren van een ongewijzigde waarde is niet nodig. Het `dynamic-sources`-pakket in Home Assistant levert namelijk een centrale heartbeat (`sensor.openquatt ha ingress heartbeat`), waarvan de state zelf ongeveer elke minuut verandert. Zolang die heartbeat binnenkomt, blijft ook een constante waarde (bijvoorbeeld 40,0 °C) gewoon bruikbaar. Blijft de heartbeat langer dan 15 minuten uit — bijvoorbeeld bij een verbroken Home Assistant-verbinding — dan wordt de waarde ongeldig. Bij een korte Home Assistant-herlaadactie kan OpenQuatt de laatst geldige waarde daarna nog maximaal 5 minuten overbruggen; zet de geldigheidsentiteit expliciet `off` om die overbrugging direct te beëindigen. Zo valt een bevroren waarde uiterlijk na 20 minuten terug op de stooklijn. Met het actuele `dynamic-sources`-pakket is de ingang na een herstart ongeldig tot de eerste heartbeat én een geldige waarde binnen zijn. Zonder heartbeat blijft voor dit aanvoertarget bewust de oude publicatiegebonden freshness-regel gelden, zodat een bevroren target ook na een firmware-update blijft verlopen. Voor `API input` en `MQTT` stuur je de waarde naar een lokaal endpoint of topic; zie [API inputbronnen](api-input.md) en [MQTT inputbronnen](mqtt.md). Die wegen hebben geen aparte geldigheidsentiteit en vervallen zonder extra overbrugging na 15 minuten. Voor `OT thermostat` gebruikt OpenQuatt de al ontvangen `OT - Control Setpoint` (`TSet`), met een eigen versheidsbewaking: zonder recent `TSet`-bericht valt de regeling terug op de stooklijn. Ook hier telt alleen een `TSet` binnen 20…70 °C mee: `TSet=0` (thermostaat zonder warmtevraag) of een andere waarde buiten bereik valt terug op de stooklijn in plaats van als extern minimumtarget te gelden.

water-temperature-control.md: - Hij vervangt alleen het berekende stooklijntarget, inclusief kamertrim. De trim wordt bij een externe target niet nogmaals toegepast, anders zou de correctie dubbel tellen. - `Maximum water temperature`, de water-temperatuurlimieten en trips, de PID, de demandlogica en de compressor- en Duo-dispatch blijven van OpenQuatt zelf. - Valt de bron weg, wordt hij te oud of stuurt hij een onbruikbare waarde, dan gaat de regeling terug naar de eigen stooklijn. Niet naar nul of uit.

water-temperature-control.md: Dit staat los van `Heating Enable`: die bepaalt of er verwarmd mag worden, het aanvoertarget bepaalt hoe warm het water moet zijn. Voorbeeld buffervat: onder 38 °C buffer­temperatuur `Heating Enable` aan met een aanvoertarget van 42 °C, boven 40 °C `Heating Enable` uit.

water-temperature-control.md: Kijk bij twijfel naar `Heating Supply – target source`. Die staat op `external` zolang het externe target echt gebruikt wordt, en op `curve` zodra de stooklijn weer rekent. `Heating Curve Supply Target` blijft altijd het lokale stooklijnreferentie­doel tonen, ook terwijl een extern target actief is.

water-temperature-control.md: ## Welke instellingen zijn voor de meeste gebruikers het belangrijkst?

water-temperature-control.md: Als je deze strategie afstelt, begin dan bijna altijd hier:

water-temperature-control.md: 1. de zes stooklijnpunten 2. `Curve Fallback Tsupply (No Outside Temp)` 3. `Heating Curve PID Kp` 4. `Heating Curve PID Ki` 5. `Maximum water temperature`

water-temperature-control.md: 6. `Minimum runtime` 7. `Dual HP Enable Hold` (standaard 3 min) 8. `Dual HP Disable Hold` (standaard 5 min)

water-temperature-control.md: - stooklijn bepaalt het doel; - PID stuurt de aanvoer; - de compressor volgt die vraag binnen de normale beveiligingen.

water-temperature-control.md: Bij `Duo` werkt deze strategie eenvoudiger dan bij `Power House`.

water-temperature-control.md: - Bij een start vanuit stilstand krijgt de beschikbare warmtepomp met de minste draaiuren voorrang. - In `RECOVERY` kan de tweede pomp bijspringen als de eerste haar toegestane maximum bereikt, de begrensde PID-vraag minstens 95% van de maximale vraag bedraagt, het aanvoertekort aanhoudt en Duo volgens het prestatiemodel extra warmte kan leveren. Hoe groot en hoe lang het tekort moet zijn, hangt af van het stooklijnprofiel. Zodra beide pompen draaien, kan de PID hun volledige beschikbare vermogen vragen. Ontdooien zet de wachttijd voor het bijschakelen van een stilstaande pomp terug op nul. - In `MAINTAIN` kan de PID-vraag beide pompen rond het aanvoerdoel laten draaien. Daalt de vraag voldoende en volstaat één pomp, dan moduleert Duo eerst terug. Daarna volgt de ingestelde wachttijd en blijft de beschikbare pomp met de minste draaiuren draaien.

water-temperature-control.md: De gewone opschakelroute vraagt minstens 80% van de maximale vraag in `MAINTAIN`. In `RECOVERY` geldt die route vanaf 90% als de eerste pomp na een herstart van de controller tijdelijk op een vaste stand wordt gehouden. Voor deze route geldt `Dual HP Enable Hold`.

water-temperature-control.md: Voor de meeste gebruikers zijn dit geen eerste knoppen:

water-temperature-control.md: - ingewikkelde lage-vraag faselogica; - alle details van `HEAT`, `COAST` en `OFF`; - een hoge `Kd` om kleine problemen "weg te dempen"; - meerdere stooklijnpunten en PID-waarden tegelijk.

water-temperature-control.md: Begin bijna altijd met de stooklijn zelf. Pas daarna komt PID.

water-temperature-control.md: Als deze strategie niet logisch voelt, kijk dan eerst naar:

water-temperature-control.md: - `Outside Temperature (Selected)` - `Water Supply Temp (Selected)` - `Heating Curve Supply Target` - `Heating Supply Target (Selected)` - `Heating Supply – target source` - de actieve `Heating Control Mode`

water-temperature-control.md: Controleer daarna pas of de PID of `Duo`-grenzen te scherp staan.

water-temperature-control.md: 1. Controleer eerst of de gekozen buitentemperatuur en aanvoerbron kloppen. 2. Maak daarna de stooklijn logisch. 3. Pas daarna pas `Kp` en `Ki` aan. 4. Kijk bij `Duo` pas als laatste naar de inschakel- en wachttijden. 5. Verander steeds maar één groep tegelijk.

water-temperature-control.md: - Een goede stooklijn maakt PID niet overbodig. - Meer `Kp` is niet automatisch beter. - `Duo` kiest hier niet dezelfde logica als in `Power House`. - Een rustige `COAST`-fase betekent niet automatisch dat er iets mis is.

water-temperature-control.md: - [Verwarmen en comfort](dagelijks/verwarmen.md) - [Power House](power-house.md) - [Regelgedrag van OpenQuatt](regelgedrag-van-openquatt.md) - [Instellingen en meetwaarden](instellingen-en-meetwaarden.md) - [Problemen oplossen](problemen-oplossen.md) - [Verwarmingsregeling voor ontwikkelaars](development/verwarmingsregeling.md)

web-app.md: De OpenQuatt web-app is de lokale bedienings- en instellingenpagina van je OpenQuatt-module. Zodra de controller online is, is dit de eerste plek waar je naartoe gaat: open `http://openquatt.local` en rond Quick Start af. Home Assistant komt eventueel daarna.

web-app.md: Lukt dat niet, zoek dan het IP-adres van OpenQuatt in je router of in Home Assistant en open:

web-app.md: De web-app draait lokaal op je eigen netwerk. Je gebruikt dus geen cloudaccount en hoeft niets externs open te zetten.

web-app.md: Wil je de interface eerst rustig bekijken zonder echte hardware, open dan de [web-app demo op GitHub Pages](https://openquatt.github.io/OpenQuatt/demo/). Die gebruikt dezelfde look-and-feel in mockmodus.

web-app.md: De web-app is volledig beschikbaar in het Nederlands en Engels. Open rechtsboven het paneel Weergave en systeem en kies onder Taal / Language voor `Nederlands` of `English`. De keuze wordt lokaal in de browser bewaard en blijft na herladen en een controllerherstart actief. Zonder opgeslagen keuze blijft Nederlands de standaardtaal.

web-app.md: De taalkeuze vertaalt de interface, meldingen, statussen en datum-/getalopmaak. Technische firmwarewaarden, entitynamen en API-/MQTT-waarden blijven ongewijzigd zodat koppelingen en backupbestanden compatibel blijven.

web-app.md: In hetzelfde paneel kies je onder Uiterlijk en overzicht voor `Automatisch`, `Licht` of `Donker`. `Automatisch` volgt de licht- of donkerinstelling van je apparaat en wisselt direct mee wanneer die verandert. De keuze wordt lokaal in de browser bewaard; zonder opgeslagen keuze staat het thema op `Automatisch`.

web-app.md: | Scherm | Gebruik | |---|---| | `Overzicht` | Live zien wat OpenQuatt nu doet en of de belangrijkste waarden logisch zijn. | | `Verbruik` | Onder Resultaten opgeslagen energie- en resultaathistorie over een langere periode bekijken. Onder Diagnose live waarden en korte trendhistorie naast elkaar bekijken om gedrag te onderzoeken. Onder Energie vermogen, energie, COP en EER bekijken. | | `Leren` | Meetvoortgang, dagmetingen en het woningmodel bekijken. | | `Beslislog` | Terugzien welke regelbeslissingen OpenQuatt nam en waarom. Deze functie is nog beta. | | `Instellingen` | OpenQuatt configureren, bijwerken en beheren. |

web-app.md: Voor dagelijks kijken is `Overzicht` meestal genoeg. Ga pas naar `Instellingen` als je bewust iets wilt veranderen.

web-app.md: In de `Beslislog` staat de nieuwste melding bovenaan, met seconden in het tijdstip. Een startverloop bundelt de gelogde voorbereiding, startopdracht en compressorbevestiging. Klik erop om de stappen te zien; onder de technische details blijven alle meldingen en CM-overgangen beschikbaar. Ontbrekende voorbereiding of bevestiging wordt niet ingevuld. Start- en stopverlopen verschijnen beide als periode, met begin- en eindtijd op afzonderlijke regels. Ook een stopverloop bundelt de stopopdracht, compressorbevestiging, bijbehorende naloop en bewezen herstartpauze. De stappen behouden hun werkelijke volgorde: naloop kan al vóór de stopopdracht beginnen. Bij onduidelijke Duo-toewijzing blijven meldingen apart staan. Storingen en vereiste resets blijven zelfstandige meldingen met hun oorspronkelijke ernst. Routinematige CM-overgangen staan bij de technische details; een aparte rolkeuze krijgt gewone taal. Het detailpaneel toont de concrete uitleg en alleen een vervolgstap als die iets toevoegt, zonder vaste herhaling van het label `Normaal`.

web-app.md: De pompkeuze en koelwaarden bij een oude gebeurtenis volgen het opgeslagen event, niet de actuele draaiuren of live koelwaarden. Niet opgeslagen waarden blijven onbekend. De HP-balken in de grafiek gebruiken compressorbevestigingen; opdrachten en topologiekeuzes bewijzen geen draaien. Bij oudere of onvolledige logs kunnen bevestigde periodes daarom ontbreken. Open periodes lopen tot de logsnapshot. Na 80 tijdlijnmeldingen toont `Toon meer` de volgende meldingen uit de geladen periode. Olie-retour en ontdooien verschijnen als één periode met de vastgelegde begin- en eindtijd. De afzonderlijke stappen blijven zichtbaar in het detailpaneel. Ontbreekt een grens of is de geschiedenis onderbroken, dan wordt geen complete cyclus of actuele activiteit verondersteld. De uitleg bij olie-retour beschrijft hoe meegevoerde smeerolie terugkomt bij de compressor. Ook ontdooien krijgt uitleg over het doel van de cyclus. Voorverwarming eindigt met `afgerond`; druk- en buitentemperatuurbegrenzingen eindigen met `opgeheven`. Zolang voorverwarming of een vermogensbegrenzing actief is, blijft de tijdelijke beperking zichtbaar. Een losse waterpompdiagnose bewijst geen pompdefect. Een afgelopen melding betekent alleen dat deze melding niet meer actief is: overige startvoorwaarden en eventuele vereiste resets blijven gelden. Volgt een startblokkade direct op een bevestigde compressorstop zonder incidenten, dan heet deze `wacht op minimale uit-tijd`. De uitleg beschrijft de herstartpauze; een niet opgeslagen resterende tijd wordt niet uit actuele instellingen ingevuld. De herstartpauze krijgt één korte zin; aanvullende uitleg staat onder technische details. Nieuwe firmware registreert de minimale uit-tijd als oorzaak met de op dat moment resterende seconden. Dat is een historische waarde, geen afteller. Bij andere blokkades toont de beslislog de gelogde melding of vermeldt zij dat de specifieke oorzaak ontbreekt.

web-app.md: Geschatte beschikbare warmtecapaciteit toont bij Power House én Stooklijnregeling het geschatte maximale thermische vermogen van de beschikbare warmtepomp(en). De berekening gebruikt de actuele buiten- en aanvoertemperatuur, het bevestigde warmtepompmodel, de frequentiegrenzen en de elektrische piekgrens. Een geblokkeerde warmtepomp telt niet mee; tijdens ontdooien geldt een modelcorrectie. De waarde kan daardoor veranderen zonder dat de warmtevraag verandert.

web-app.md: Dit is een modelschatting, geen meting van het geleverde vermogen of garantie op het startmoment. Vraagregeling, waterbeveiligingen en startvoorwaarden blijven bepalen wat werkelijk wordt geleverd. Ontbreken benodigde model-, frequentie- of temperatuurgegevens, dan staat er — . 0 W betekent dat de berekening met geldige gegevens geen beschikbare capaciteit vindt. De sensornaam `HP capacity (W)` blijft gelijk; bij koelen is deze verwarmingsschatting niet beschikbaar.

web-app.md: | Onderwerp | Handleiding | | --- | --- | | OpenQuatt voor het eerst configureren | [Eerste keer instellen](web-app/quick-start.md) | | Comfort en installatie-instellingen aanpassen | [Instellingen aanpassen](web-app/instellingen.md) | | Kiezen welke sensoren en externe waarden de regeling gebruikt | [Bronnen en integraties](web-app/bronnen.md) | | Dagmeting, meetkwaliteit en woningmodel volgen | [Leren](web-app/leren.md) | | Vermogen, rendement en historie bekijken | [Energie en resultaten](web-app/energie.md) | | Onverwacht gedrag onderzoeken en gegevens bewaren | [Diagnose en logboeken](web-app/diagnose.md) | | Firmware bijwerken of instellingen veiligstellen | [Updates en backups](web-app/onderhoud.md) | | Kiezen welke gegevens je deelt | [Gegevens delen en privacy](web-app/privacy.md) | | Wachtwoord, Home Assistant-koppeling of Wi-Fi herstellen | [Herstelpagina gebruiken](web-app/herstel.md) |

web-app.md: Voor normaal gebruik begin je bij [Dagelijkse controle](dagelijks/controleren.md). Voor uitleg van comfortkeuzes zie [Verwarmen en comfort](dagelijks/verwarmen.md) en [Koelen](dagelijks/koelen.md).

web-app.md: Ga naar [Problemen oplossen](problemen-oplossen.md). Voor een eerste Home Assistant-koppeling zie [OpenQuatt koppelen](dashboard/koppelen.md).

web-app/bronnen.md: Een bron levert een waarde aan OpenQuatt, bijvoorbeeld de kamertemperatuur. Het inschakelen van een verbinding en het kiezen van die verbinding als bron zijn twee afzonderlijke stappen.

web-app/bronnen.md: 1. Open Instellingen → Bronnen / integraties en stel de benodigde verbinding in. 2. Open Sensorselectie en kies de bron voor het betreffende signaal. 3. Controleer of de getoonde waarde geldig en aannemelijk is. De gekozen waarde is wat de regeling daadwerkelijk gebruikt. 4. Verander één bron tegelijk. Zie je een terugval naar een andere bron, controleer dan de verbinding en de geldigheid van de aangeleverde waarde.

web-app/bronnen.md: `Auto` kiest volgens de regels van het betreffende signaal; het betekent niet dat altijd dezelfde integratie voorrang heeft. Een dauwpuntbron gebruikt bijvoorbeeld de hoogste geldige waarde, terwijl buitentemperatuur de laagste geldige waarde gebruikt. Zie [Instellingen en meetwaarden](../instellingen-en-meetwaarden.md#5-bronselectie) voor de bronregels.

web-app/bronnen.md: De standaardfirmware voor Heatpump Controller Q Single en Duo bevat de Open-Meteo-buitenbron en Vooruitblik. Stel de locatie in en zet weersverwachting aan bij [Vooruitblik](leren.md#vooruitblik). Kies daarna Auto of Open-Meteo onder Sensorselectie → Buitentemperatuur . Gebruik je al Auto en staat weersverwachting aan, dan telt Open-Meteo na een geldige weeropvraag automatisch mee.

web-app/bronnen.md: Gebruik je een eigen configuratie bovenop `single.yaml` of `duo.yaml`, verwijder dan de extra weerinclude; de standaardconfiguratie bevat deze pakketten al.

web-app/bronnen.md: De bron gebruikt de actuele kwartierwaarde van het KNMI-weermodel via Open-Meteo. Auto neemt die mee bij de keuze van de laagste geldige waarde. Bij gelijke waarden houdt de buitenbron die al vóór Open-Meteo in de keuzevolgorde stond voorrang. Zodra het modeltijdstip meer dan 30 minuten oud is, valt de waarde weg. In Auto kan OpenQuatt dan een andere geldige bron gebruiken. Kies je uitsluitend Open-Meteo , dan is de buitentemperatuur onbeschikbaar zolang de modelwaarde ontbreekt.

web-app/bronnen.md: De regeling en het leren kunnen de gekozen modeltemperatuur gebruiken. De antivriesbewaking en de koelbeveiliging zonder dauwpunt blijven hun buitenreferentie uit de bestaande bronnen halen.

web-app/bronnen.md: Hier beheer je de directe gegevensbronnen en integraties:

web-app/bronnen.md: - `OpenTherm`: zet de lokale OpenTherm-thermostaatkoppeling aan of uit; - `CiC JSON-feed inlezen`: haalt gegevens uit de CiC op via je lokale netwerk; open `Adres aanpassen` onder deze schakelaar om het feed-adres in te stellen; - `MQTT inputbronnen`: configureer een broker voor externe MQTT-bronwaarden zoals dauwpunt, buiten- en kamerwaarden, het aanvoertarget en toestemmingssignalen, en zet ongebruikte topics uit; - `API inputbronnen`: lever dezelfde externe bronwaarden via lokale HTTP-endpoints aan; - `Quatt-app via CiC`: geeft alleen buitenunitgegevens via de Modbusverbinding op M2 door aan de CiC, zodat de Quatt-app kan meekijken.

web-app/bronnen.md: De CiC is de originele Quatt-controller. Je kunt hem op twee manieren blijven gebruiken:

web-app/bronnen.md: | Als je dit wilt | Schakel in | Wat gebeurt er? | Niet nodig voor | |---|---|---|---| | CiC-waarden als bron gebruiken | `CiC JSON-feed inlezen` | OpenQuatt leest de lokale JSON-feed van de CiC. Daaruit kunnen onder meer setpoint, kamerwaarden, aanvoertemperatuur en flow beschikbaar komen. | De Quatt-app behouden. | | Buitenunitgegevens in de Quatt-app blijven bekijken | `Quatt-app via CiC` | OpenQuatt geeft via Modbus op M2 alleen buitenunitgegevens door aan de CiC. Thermostaatgegevens gaan niet mee. | CiC-waarden als bron gebruiken. |

web-app/bronnen.md: Je kunt één functie inschakelen, beide combineren, of beide uit laten. Gebruik je geen CiC meer, laat beide schakelaars uit.

web-app/bronnen.md: Voor CiC JSON-feed inlezen open je Adres aanpassen en vul je het lokale feed-adres van je CiC in, bijvoorbeeld `http://<ip-adres :<poort /beta/feed/data.json`. Zet deze schakelaar alleen aan als je ook werkelijk één of meer CiC-bronnen kiest onder Sensorselectie . De infoknop naast iedere verbinding geeft extra uitleg.

web-app/bronnen.md: Voor Quatt-app via CiC verbind je `M2` met een aparte RS485-kabel met de vrijgekomen Modbuspoort van de CiC. Dit is alleen beschikbaar op de Heatpump Controller Q. Deze Modbusverbinding geeft uitsluitend buitenunitgegevens door; thermostaatgegevens zoals kamertemperatuur en kamer-setpoint gaan niet naar de CiC. OpenQuatt blijft de warmtepomp regelen; besturingscommando's via deze M2-koppeling worden niet overgenomen. De CiC heeft zijn eigen voeding en netwerkverbinding nodig om gegevens aan Quatt door te geven. Deze functie heette eerder CiC-compatibiliteit . Zie voor de aansluiting [Q-edition aansluiten](../q-edition.md#welke-kabel-gaat-waarheen).

web-app/bronnen.md: Onder `Sensorselectie` in dezelfde groep kies je per signaal welke bron OpenQuatt gebruikt. Naast de kaarten voor buiten-, kamer- en aanvoerwaarden staat daar `Externe warmtevraag (Power House)`: een optionele externe vermogensvraag, alleen voor de Power House-strategie, standaard op `Niet gebruiken`. Zet je die op Home Assistant of API-invoer, dan vervangt jouw waarde uitsluitend de vermogensschatting van het huismodel; de kaart laat zien of Power House die externe waarde daadwerkelijk gebruikt of is teruggevallen op het model. Zie [Power House](../power-house.md).

web-app/bronnen.md: Daarnaast staat er `Aanvoertarget (stooklijn)`: een optionele externe aanvoertemperatuur, alleen voor de stooklijnregeling, standaard op `Stooklijn`. Zet je die op OpenTherm-thermostaat, Home Assistant, API-invoer of MQTT, dan vervangt jouw waarde uitsluitend het berekende stooklijntarget; de kaart laat zien of de regeling dat externe target daadwerkelijk gebruikt of is teruggevallen op de stooklijn. Zie [Stooklijnregeling](../water-temperature-control.md#extern-aanvoertarget-optioneel).

web-app/bronnen.md: Voor `Warmtetoestemming` (`Heating Enable Source`) betekent `Niet gebruiken`: geen externe toestemmingsvoorwaarde; de strategie bepaalt zelf of warmte nodig is. Tijdens Quick Start vervangt een strategieswitch deze keuze automatisch door `Niet gebruiken` voor `Power House`, of door de gekoppelde en actieve thermostaatbron voor `Water Temperature Control`. Buiten Quick Start toont `Instellingen → Verwarmen` alleen een advies met knop en wordt de instelling niet stil overschreven. Afwijkende combinaties (zone-regeling, volledig weersafhankelijk) blijven mogelijk. De buitentemperatuur staat normaliter op `Auto` en gebruikt de buitenunit.

web-app/bronnen.md: Dezelfde groep toont compacte diagnostiek voor OpenTherm en CIC, zoals linkstatus, JSON-feedstatus, kamertemperatuur, setpoint, flow en waterdruk voor zover de aangesloten apparaten deze waarden leveren.

web-app/bronnen.md: Laat dit met rust zolang OpenQuatt logisch werkt. Verander liever een instelling per keer en kijk daarna wat het systeem doet.

web-app/bronnen.md: Open Overzicht en vergelijk de gebruikte waarde met de bron. Controleer in Sensorselectie of de bedoelde bron actief is of dat OpenQuatt een fallback gebruikt. Bij een ontbrekende of verouderde waarde controleer je eerst de verbinding; zie ook [Problemen oplossen](../problemen-oplossen.md).

web-app/bronnen.md: - [Overzicht van de web-app](../web-app.md) - [Problemen oplossen](../problemen-oplossen.md)

web-app/diagnose.md: | Vraag | Hulpmiddel | | --- | --- | | Welke waarden veranderen tijdens het probleem? | Diagnose: actuele waarden en grafieken | | Waarom schakelt of begrenst de regeling? | Beslislog: regelkeuzes en redenen | | Welke technische meldingen verschijnen? | Logboek: live meldingen | | Welke gegevens moet ik voor support bewaren? | Systeemrecorder: downloadbaar diagnosebestand |

web-app/diagnose.md: `Diagnose`, onder `Verbruik`, combineert actuele waarden met korte historie. Dat helpt bij vragen zoals:

web-app/diagnose.md: - loopt de aanvoertemperatuur rustig op; - blijft de flow stabiel; - schakelt het systeem vaak; - reageert de regeling logisch op setpoint en kamertemperatuur.

web-app/diagnose.md: Gebruik bij een probleem dat je opnieuw kunt veroorzaken ook het Logboek . Nieuwe regels verschijnen daar live; valt de verbinding kort weg, dan vult OpenQuatt de gemiste recente regels weer aan. Het logboek is vluchtige diagnose-informatie: bewaar voor support daarnaast altijd een Systeemrecorder-diagnosebestand.

web-app/diagnose.md: Via `Instellingen → Systeem → Gegevens bewaren` beheer je welke historie OpenQuatt bewaart. OpenQuatt maakt daarbij onderscheid tussen twee soorten geheugen:

web-app/diagnose.md: - PSRAM (tijdelijk, vluchtig) — snelle opslag voor recente diagnosegegevens en RAM-logs. Deze historie is direct beschikbaar zolang de controller online is en verdwijnt na een herstart. - Flash-partitie `openquatt data` (persistent) — blijft normaal bewaard na een herstart of update. Hier staan energie-dagtotalen (standaard aan, 180 dagen uurdetail), beslislog (standaard aan, maximaal 7 dagen, per uur gebundeld naar flash), diagnosehistorie (standaard aan, maximaal 30 dagen) en het wijzigingslogboek van de instellingen (altijd aan, laatste 100 wijzigingen). Bij de overstap van diagnosehistorie-formaat v1 naar v2 wordt alleen de oude diagnosehistorie eenmalig gewist; de andere archieven blijven staan.

web-app/diagnose.md: Tijdelijke PSRAM-historie is op alle ondersteunde profielen standaard aan en wordt niet als aparte keuze in Quick Start getoond; ontbrekende PSRAM wijst op een hardware- of profielprobleem. Persistente flash-historie kun je per domein (Diagnose / Beslislog / Energie) aan of uit zetten onder Gegevens bewaren. Zet je een flash-optie uit, dan blijft bestaande flashhistorie gewoon staan — OpenQuatt stopt alleen met nieuw wegschrijven. Met `Nu opslaan` kun je vóór een herstart of update alvast een extra opslagmoment forceren. De technische opslagdetails tonen voor diagnosehistorie ook de langste volledige opslagactie, sector-erase, flashwrite en index-update sinds de laatste start.

web-app/diagnose.md: `Beslislog` laat zien welke regelkeuze OpenQuatt maakte en welke signalen daarbij meespeelden. Gebruik dit scherm vooral om een onverwachte omschakeling of begrenzing te verklaren. De functie is nog beta; combineer de uitleg daarom met de actuele waarden in `Diagnose`.

web-app/diagnose.md: Bij een verwarmstop staat een korte reden, zoals kamer warm genoeg , weinig warmte nodig of water warm genoeg . Daarbij staat alleen de temperatuur of het vermogen dat die stop verklaart. Kamer was al warm genoeg betekent dat het besluit eerder viel, ook als de kamer bij het stoppen alweer iets is afgekoeld.

web-app/diagnose.md: Klik op de stop om te zien waarom de pomp stopt en wanneer hij weer kan starten. De volledige meetwaarden staan onder Details voor support : de warmtevraag, het laatst gemeten warmtepompvermogen en de gebruikte temperatuur- of vermogensgrenzen. De waarden horen bij het besluit; het pompvermogen is de laatst beschikbare meting vóór de stopopdracht. Ontbrekende waarden blijven onbekend. Oudere records krijgen geen achteraf ingevulde meetwaarden. Na een stop kan de kamer nog opwarmen door opgeslagen warmte en kan de circulatiepomp nalopen. Dat telt niet als een nieuwe compressorstart of extra stop.

web-app/diagnose.md: De Systeemrecorder bewaart continu recente systeemgegevens, dus je hoeft een opname niet vooraf te starten:

web-app/diagnose.md: 1. Open Diagnostiek → Systeemrecorder . 2. Kies het venster dat het probleem afdekt: laatste 15, 30 of 60 minuten, 2 of 6 uur, of alles wat beschikbaar is. 3. Download het diagnosebestand. 4. Voeg het gedownloade `.oqdebug.json`-bestand toe aan je Discord-vraag of GitHub-issue. Via Open analyser kun je het bestand zelf alvast bekijken op OpenHeatPumps; er wordt niets automatisch verzonden.

web-app/diagnose.md: Je kunt de gegevens ook kopiëren met Kopieer gegevens of Kopieer + analyser . De gegevens worden alvast opgehaald wanneer je de popup opent of een periode kiest. Zodra de kopieerknoppen beschikbaar zijn, volstaat één klik. De popup vermeldt het tijdstip van de momentopname voor kopiëren; kies de periode opnieuw om die te vernieuwen. De analyser opent nadat het kopiëren is gelukt.

web-app/diagnose.md: De recorder gebruikt een ringbuffer van 2 MiB in PSRAM en neemt elke 10 seconden een sample. Met de volledige standaardveldenset past er minstens 6 uur historie in; de beschikbare duur hangt af van de aanwezige sensoren en staat in de popup. De recorder blijft doorlopen en vervangt de oudste samples zodra de buffer vol is. Uitschakelen bewaart de huidige historie nog tot een herstart van het apparaat; Nieuwe opname wist de historie. Na een apparaatherstart begint de historie opnieuw.

web-app/diagnose.md: De opname wordt lokaal in het apparaatgeheugen opgeslagen en niets wordt automatisch verzonden. Deel het bestand alleen binnen het supportverzoek waarvoor je het hebt gemaakt.

web-app/diagnose.md: Bij Langer doorverwarmen bevat de opname de stopgrens boven de gewenste temperatuur en de afkoeling voor een warme herstart. Deze instellingen staan samen met gekozen temperatuurbronnen en compressorbegrenzingen in een configuratiesnapshot. Het bestand bewaart de startsituatie en wijzigingen die bij volgende samples worden waargenomen; de sampleperiode is 10 seconden.

web-app/diagnose.md: De cyclusstatus wordt afzonderlijk opgenomen, bijvoorbeeld doorverwarmen, comfortstop of wachten op warme herstart. Ook het basisvermogen, de doorverwarmvloer, de herstelcorrectie en de laatst berekende stop- en herstarttemperatuur worden bewaard. De ingestelde afkoeling is een temperatuurverschil in °C; de effectieve herstartgrens houdt ook rekening met de comfortondergrens. De regelstatus en berekende grenzen beschrijven de laatst gepubliceerde evaluatie en kunnen kort achterlopen op een zojuist gewijzigde instelling.

web-app/diagnose.md: Bij sensorproblemen legt de recorder ook de ingestelde aanvoerbron, de lokale sensorkeuze, de werkelijk gebruikte aanvoerbron en de fallbackstatus vast. De afzonderlijke lokale, PT1000-, DS18B20-, CIC- en Home Assistant-aanvoermetingen worden samen met de kalibratiestatus en een eventuele PT1000-leesfout bewaard. Daarmee is bijvoorbeeld zichtbaar dat CIC is gekozen maar geen aanvoerwaarde levert, terwijl de lokale PT1000 wel meet. Ook de CIC-feedstatus, Home Assistant-geldigheid en aanvullende bronkeuzes voor koelen, dauwpunt en stooklijncorrectie staan in de opname. De al aanwezige kamer- en buitenbronkeuzes blijven onderdeel van de configuratiesnapshot. Ontbrekende sensoren blijven ontbrekend; een bronwissel of storing korter dan de sampleperiode kan tussen twee samples vallen.

web-app/diagnose.md: Niet-beschikbare instellingen worden expliciet als ontbrekend vastgelegd. De configuratiesnapshot bevat geen wachtwoorden, tokens of live API-ingangwaarden. Dit diagnosebestand is bedoeld om het gedrag te verklaren; het wijzigen of herstellen van instellingen gebeurt via de normale bediening.

web-app/diagnose.md: Vanuit de OpenHeatPumps-analyser kun je met een deep link terug naar de Systeemrecorder-popup: `http://<device-ip /?view=settings&section=system&modal=systeemrecorder` (kort: `http://<device-ip /#systeemrecorder`). De popup opent dan automatisch.

web-app/diagnose.md: - [Overzicht van de web-app](../web-app.md) - [Problemen oplossen](../problemen-oplossen.md)

web-app/energie.md: Gebruik Energie om actuele prestaties te bekijken en Resultaten om perioden te vergelijken. Beide staan onder Verbruik .

web-app/energie.md: | Waarde | Betekenis | | --- | --- | | Elektrisch vermogen (W) | Hoeveel elektriciteit de warmtepomp op dit moment gebruikt | | Thermisch vermogen (W) | Hoeveel warmte de warmtepomp op dit moment levert | | Energie (kWh) | Verbruik of geleverde warmte over een periode | | COP | Verhouding tussen geleverde warmte en elektrisch verbruik bij verwarmen | | EER | Vergelijkbare verhouding bij koelen |

web-app/energie.md: De actuele COP toont `—` in CM1 (voorloop/naloop), tijdens opstart en ontdooien, of als bedrijfstelemetrie ontbreekt of verouderd is. Buiten CM1 verschijnt COP zodra de compressor bij verwarmen draait en de gemeten warmteafgifte positief is. Negatief thermisch vermogen blijft zichtbaar en telt mee in de netto energiebalans.

web-app/energie.md: Vergelijk dezelfde periode en let op verschillen in buitentemperatuur en gebruik. Eén kort moment vertelt weinig over de prestaties van een hele dag.

web-app/energie.md: `Resultaten`, onder `Verbruik`, bundelt opgeslagen resultaten en historie. Gebruik dit scherm om prestaties over een langere periode te vergelijken. Voor een snelle diagnose van het actuele regelgedrag is `Diagnose` geschikter.

web-app/energie.md: COP is geleverde warmte gedeeld door elektrisch verwarmen ; EER is geleverde koeling gedeeld door elektrisch koelen . Beide verbruikstellers bevatten ook pomp, voorloop/naloop en standby. Standby volgt de laatst gebruikte verwarmings- of koelmodus, ook na een herstart. Een nieuwe installatie begint bij verwarmen totdat de eerste koelsessie start.

web-app/energie.md: Handmatig verwarmen of koelen in CM100 bepaalt hetzelfde energiedoel; service zonder gekozen thermische modus behoudt het vorige doel.

web-app/energie.md: De bestaande ESPHome-tellers voor totaal, verwarmen en koelen blijven behouden. De nieuwe toerekening geldt vanaf de update; opgeslagen tellerstanden worden niet aangepast. Dag- en cumulatieve COP/EER kunnen daardoor bij bestaande metingen nog afwijken van de herberekende Resultaten. In de grafiektooltip staan alleen elektrisch verwarmen en elektrisch koelen.

web-app/energie.md: Voor COP in Resultaten wordt elektrisch verwarmen berekend als totaal min koelen, ook voor opgeslagen historie. Hiermee telt eerder niet-toegerekende pomp/standby mee zonder de opgeslagen gegevens te wijzigen. Achteraf is niet betrouwbaar te bepalen welk deel daarvan bij koelen hoorde.

web-app/energie.md: `Energie` geeft inzicht in vermogen en rendement. Gebruik dit vooral om richting te krijgen, niet als gecertificeerde energiemeter.

web-app/energie.md: - elektrisch vermogen van de warmtepomp; - thermisch vermogen; - COP bij verwarmen; - EER bij koelen, als koeling actief en ondersteund is; - dag- en totaalwaarden wanneer die entiteiten beschikbaar zijn.

web-app/energie.md: Het elektrische vermogen is een schatting op basis van spanning, stroom en ventilatorsnelheid. De circulatiepomp telt mee via de pompfeedback wanneer het pomprelais actief is. Ingeschakelde verwarmingen voegen per buitenunit het volgende toe:

web-app/energie.md: | Buitenunit | Bodemplaat-/afvoerverwarming | Carterverwarming | | --- | ---: | ---: | | V1 / V1.5 | 150,06 W | 40 W | | V2, oud en nieuw model | 280 W (2 × 140 W) | 33,62 W |

web-app/energie.md: V2 heeft twee parallel geschakelde heaters achter hetzelfde relais. De aanduiding `Bottom plate heater` geldt daar voor beide elementen samen. Zie [Bodemplaatverwarming](../bodemplaatverwarming.md) voor de aansturing.

web-app/energie.md: Oudere OpenQuatt-versies telden bij V2 slechts 140 W voor deze heatergroep. De correctie verhoogt het geschatte verbruik met 140 W per buitenunit zolang de heaters actief zijn; bij dezelfde warmteafgifte wordt de COP daardoor lager. De extra 140 W wordt niet achteraf aan opgeslagen energie toegevoegd.

web-app/energie.md: - [Overzicht van de web-app](../web-app.md) - [Problemen oplossen](../problemen-oplossen.md)

web-app/herstel.md: De herstelpagina is een afzonderlijke pagina op de controller voor als je niet meer kunt inloggen, Home Assistant opnieuw wilt koppelen of Wi-Fi wilt herstellen. Je hoeft hiervoor het bestaande wachtwoord van de OpenQuatt-webinterface niet te weten. Je opent de herstelacties met de fysieke knop op de controller.

web-app/herstel.md: | Probleem | Actie op de herstelpagina | Gevolg | | --- | --- | --- | | Gebruikersnaam of wachtwoord van de webinterface vergeten | [Web-login herstellen](#web-login-herstellen) | Sla een nieuwe gebruikersnaam en wachtwoord op; die gelden zodra je herstel afsluit of het venster verloopt. | | Home Assistant kan niet koppelen door een onbekende of afwijkende API-sleutel | [API-beveiliging resetten](#api-beveiliging-resetten) | Wis alleen de ESPHome API-sleutel en herstart; koppel daarna binnen 10 minuten opnieuw. | | Opgeslagen Wi-Fi-gegevens werken niet meer | [Wi-Fi opnieuw instellen](#wi-fi-opnieuw-instellen) | Wis alleen de Wi-Fi-gegevens en herstart; stel daarna je netwerk opnieuw in via het OpenQuatt access point. |

web-app/herstel.md: 1. Houd op de Heatpump Controller Q de linker van de twee knoppen 5 seconden vast en laat hem los. Houd hem niet tot 10 seconden vast: daarmee wis je direct de Wi-Fi-gegevens. 2. Open `http://openquatt.local/recovery` of `http://<IP-adres /recovery`. Gebruik bij een aangepaste apparaatnaam de bijbehorende hostnaam. 3. Kies de herstelactie die bij je probleem past. Het herstelvenster blijft maximaal 10 minuten open.

web-app/herstel.md: Zonder actief herstelvenster toont de pagina hoe je de fysieke knop moet bedienen. Het openen van de pagina of het activeren van het venster wist op zichzelf geen instellingen. Zit de knop bij opstarten al ingedrukt, laat hem dan eerst los voordat je deze stappen uitvoert.

web-app/herstel.md: Is de controller helemaal niet bereikbaar? Dan kun je de herstelpagina nog niet openen. Voor Wi-Fi-herstel kun je de linker knop 10 seconden vasthouden, loslaten en daarna verbinden met het OpenQuatt access point. Volg [Wi-Fi opnieuw instellen](#wi-fi-opnieuw-instellen). Gebruik je Ethernet, controleer dan ook de kabel en het IP-adres. De huidige Q-firmware ondersteunt daarnaast Wi-Fi-herstel; oudere firmware met alleen Ethernet heeft geen access point.

web-app/herstel.md: Tijdens herstel is de gewone webinterface afgeschermd. Verschijnt daar een browser-inlogvenster, annuleer het en open rechtstreeks `/recovery`.

web-app/herstel.md: Kies Herstel afsluiten om terug te gaan naar de normale webinterface, of wacht tot het herstelvenster verloopt. Open daarna de gewone controllerpagina zonder `/recovery`. Na een API- of Wi-Fi-reset via de herstelpagina komt het herstelvenster na de herstart nog één keer terug; sluit het ook dan af zodra je klaar bent.

web-app/herstel.md: [!NOTE] Het herstelvenster en het Home Assistant-koppelvenster duren allebei 10 minuten, maar zijn verschillende functies. Het herstelvenster geeft toegang tot de herstelacties. Na een API-reset begint bij de herstart het venster om Home Assistant opnieuw te koppelen. Het Wi-Fi-instelvenster blijft beschikbaar totdat nieuwe Wi-Fi-gegevens werken en zijn opgeslagen.

web-app/herstel.md: Gebruik de herstelpagina op een vertrouwd lokaal netwerk: tijdens het fysiek geopende venster kunnen ook andere apparaten op dat netwerk de beperkte herstelacties uitvoeren. Deze gerichte acties zijn geen factory reset; je hoeft hiervoor niet alle OpenQuatt-instellingen te wissen.

web-app/herstel.md: 1. [Open de herstelpagina](#herstelpagina-openen) met de fysieke knop. 2. Sla binnen het herstelvenster een nieuwe gebruikersnaam en wachtwoord op. Bewaar deze gegevens. 3. Kies Herstel afsluiten en open de gewone webinterface zonder `/recovery`.

web-app/herstel.md: De nieuwe gegevens gelden zodra je herstel afsluit of het venster verloopt. Andere instellingen blijven behouden. Bij een opslagfout blijft de bestaande login behouden; lees de melding en probeer opnieuw. Sla je niets op, dan blijft de eerdere login of open toegang gelden.

web-app/herstel.md: Open de gewone webinterface en meld je aan met de nieuwe gegevens. Gebruik bij een opnieuw aangeboden oude login een nieuw browservenster. Lukt het niet, open het fysieke herstelvenster opnieuw en controleer de opslagmelding.

web-app/herstel.md: Gebruik deze reset als Home Assistant niet meer kan verbinden doordat de opgeslagen API-sleutel onbekend is of niet overeenkomt. Hiermee wis je alleen de sleutel voor de ESPHome-verbinding. Je Wi-Fi-instellingen, overige instellingen en de gebruikersnaam en het wachtwoord van de webinterface blijven behouden.

web-app/herstel.md: 1. Houd op de Heatpump Controller Q de linker knop 5 seconden ingedrukt en laat hem los. Daarmee open je het herstelvenster van 10 minuten. 2. Open `http://openquatt.local/recovery` of `http://<IP-adres /recovery`. Hiervoor hoef je niet in te loggen op de webinterface. 3. Kies API-beveiliging resetten en bevestig het wissen van de sleutel en het herstarten van de controller. 4. Wacht tot de controller opnieuw bereikbaar is. De herstelpagina wordt na deze herstart nog één keer beschikbaar. Sluit het herstel af wanneer je klaar bent. 5. Rond het opnieuw koppelen in Home Assistant binnen 10 minuten na de herstart af.

web-app/herstel.md: Heb je een gebruikersnaam en wachtwoord ingesteld voor de OpenQuatt-webinterface en ben je daarmee ingelogd? Dan kun je ook API-beveiliging resetten kiezen onder Instellingen → Systeem → Toegang & Beveiliging . Bevestig de reset en rond na de herstart het opnieuw koppelen binnen 10 minuten af. Deze route opent de herstelpagina niet.

web-app/herstel.md: Is de webinterface zonder wachtwoord toegankelijk, of ben je het wachtwoord vergeten? Gebruik dan de fysieke herstelroute hierboven. Alleen toegang tot een onbeveiligde webinterface is niet voldoende om de API-sleutel te wissen.

web-app/herstel.md: De reset verbreekt alle ESPHome API-verbindingen. Home Assistant kan daarna automatisch een sleutel instellen; dat kan dezelfde sleutel zijn als voorheen.

web-app/herstel.md: Bij een bestaande koppeling kan Home Assistant melden dat het apparaat transportencryptie heeft uitgeschakeld en vragen de oude sleutel te verwijderen. Bevestig dit alleen als je zelf deze reset hebt gestart en het juiste apparaat wordt genoemd. Controleer na het koppelen in Instellingen → Systeem → Toegang & Beveiliging dat API-encryptie weer actief is.

web-app/herstel.md: Controleer dat het OpenQuatt-apparaat in Home Assistant actuele waarden ontvangt en dat de web-app API-encryptie als actief toont.

web-app/herstel.md: Meldt OpenQuatt dat het wissen niet is gelukt? De controller herstart dan niet automatisch. Controleer de melding voordat je opnieuw probeert. Voor verdere koppelproblemen zie [OpenQuatt koppelen aan Home Assistant](../dashboard/koppelen.md#problemen-met-koppelen).

web-app/herstel.md: Kies met een ingestelde web-login Connectiviteit → Wi-Fi wissen en herstarten , of gebruik de fysieke herstelpagina na 5 seconden indrukken. Zonder browser kan het ook: houd de herstelknop 10 seconden vast. Laat hem bij 5 seconden los als je alleen web-login/API wilt herstellen. Een knop die bij opstart al vastzit moet eerst losgelaten worden.

web-app/herstel.md: De reset wist alleen opgeslagen Wi-Fi-gegevens en fast-connect metadata. Web-login, API-beveiliging, de verbindingsvoorkeur en overige instellingen blijven behouden. Na succesvolle opslag herstart de controller. Verbind met het OpenQuatt access point en stel Wi-Fi in; de AP blijft beschikbaar totdat de nieuwe gegevens werken én zijn opgeslagen, ook bij Ethernetvoorkeur en na een stroomonderbreking. Dit instelvenster staat los van het 10 minuten durende API-koppelvenster. Targets zonder Wi-Fi tonen deze actie niet.

web-app/herstel.md: 1. Verbind je telefoon of laptop met het Wi-Fi-netwerk OpenQuatt , wachtwoord `openquatt` . 2. Kies zo nodig om verbonden te blijven als je apparaat meldt dat dit netwerk geen internet heeft. 3. Open het instelscherm dat verschijnt, of ga naar `http://192.168.4.1` terwijl je met dit netwerk verbonden bent. 4. Kies je eigen Wi-Fi-netwerk en voer daar het bijbehorende wachtwoord in. 5. Verbind je telefoon of laptop weer met je eigen netwerk. Open de controller via zijn hostnaam of het IP-adres in je router; dit adres kan veranderd zijn.

web-app/herstel.md: Bij verkeerde Wi-Fi-gegevens blijft het instelnetwerk beschikbaar om ze te corrigeren. Een reset vanuit fysieke recovery opent na de herstart opnieuw een herstelvenster; gebruik `/recovery` om dit af te sluiten of wacht tot het verloopt. Een reset vanuit normaal beheer opent dit venster niet. Controleer na terugkeer ook of de bestaande Home Assistant-koppeling weer werkt. Wi-Fi wissen is geen factory reset.

web-app/herstel.md: Open de web-app vanaf je eigen netwerk en controleer dat meetwaarden worden ververst. Controleer ook de bestaande Home Assistant-koppeling. Blijft Wi-Fi onbereikbaar, verbind opnieuw met het OpenQuatt-instelnetwerk en controleer je netwerknaam en wachtwoord.

web-app/herstel.md: - [Overzicht van de web-app](../web-app.md) - [Problemen oplossen](../problemen-oplossen.md)

web-app/instellingen.md: Open Instellingen in de web-app en kies de groep die bij je vraag past. Voor normaal comfortgebruik zijn vooral Verwarmen en Koelen relevant. Installatiekeuzes en servicetaken gebruik je bij de inrichting, een wijziging of gericht onderzoek.

web-app/instellingen.md: | Wat wil je aanpassen? | Groep | | --- | --- | | Buitenunits, flowregeling of aanvullende warmtebron | [Installatie](#installatie) | | Verwarmingsstrategie, comfort, stooklijn of huismodel | [Verwarmen](#verwarmen) | | Koelvenster, koelvraag of dauwpuntbeveiliging | [Koelen](#koelen) | | Sensoren en externe invoer | [Bronnen / integraties](#bronnen-integraties) | | Ontluchten, testen, kalibreren of buitenunitinstellingen | [Service](#service) | | Updates, opslag of toegang | [Systeem](#systeem) | | Een backup maken of terugzetten | [Backup](#backup) | | Terugzien welke instellingen zijn gewijzigd | [Wijzigingen](#wijzigingen) | | Kiezen welke gegevens je vrijwillig deelt | [Gegevens delen](#gegevens-delen) |

web-app/instellingen.md: Verander één instelling tegelijk en controleer het effect. Bij onverklaarbaar gedrag begin je bij [Problemen oplossen](../problemen-oplossen.md).

web-app/instellingen.md: Een wijziging wordt direct opgeslagen. Daarna toont een melding de oude en de nieuwe waarde, met de knop Ongedaan maken om de vorige waarde terug te zetten en Bekijk in logboek voor het [wijzigingslogboek](#wijzigingen). Meldingen stapelen tot drie. Houd de muis op de stapel om ze onder elkaar te zien; elke melding sluit je los met het kruisje. Wijzigingen op Leren krijgen dezelfde meldingen. Op een touchscreen verschuift een schuifregelaar alleen als je het bolletje versleept; een tik op de baan tijdens het scrollen verandert niets.

web-app/instellingen.md: Hier staan basiskeuzes zoals Quatt Hybrid-versie, flowregeling, een aanvullende warmtebron, stille uren, watergrenzen en compressorinstellingen.

web-app/instellingen.md: Onder Compressorinstellingen kies je per warmtepomp één frequentiebereik voor verwarmen en koelen. Bij Altijd geldt de uitsluiting doorlopend. Alleen tijdens stille uren volgt het ingestelde venster en het handmatig aan- of uitzetten van de stille modus. Bij een ongeldige klok wacht het venster op tijdsynchronisatie. Met Uit bewaar je het bereik voor later.

web-app/instellingen.md: De kaart toont welke frequenties OpenQuatt overslaat. Onder Beschikbare standen zie je per tijdvak hoeveel compressorstanden overblijven na toepassing van de frequentielimiet en het uitgesloten bereik. Als de uitsluiting de laatste bruikbare stand wegneemt, vraagt de web-app om bevestiging.

web-app/instellingen.md: Bij Stille uren kies je voor Uit , Aan (altijd actief) of Schema (volgt de ingestelde start- en eindtijd). Dezelfde keuze staat op het overzicht bij Stille modus .

web-app/instellingen.md: Bij Quatt Hybrid-versie staat de ingestelde generatie boven de uitgelezen generatie en firmwareversie per buitenunit. Via Aanpassen kun je de buitenunits opnieuw laten detecteren.

web-app/instellingen.md: Bij `Elektrische ingangsgrens` stel je met `Maximale gezamenlijke netstroom` de gezamenlijke stroomgrens van de buitenunits in. De standaard blijft 16 A voor Single en Duo V1/V1.5 en 20 A voor Duo V2 (de officiële Quatt Duo-specificatie); de kaart toont het indicatieve vermogen bij 230 V als benadering. Hoger instellen kan tot de absolute OpenQuatt-bovengrens (20 respectievelijk 26 A, afgeleid van 2 × de gepubliceerde maximale stroom per buitenunit) en alleen bij betrouwbaar gedetecteerde buitenunits van dezelfde familie. Een waarde boven de standaard waarschuwt direct en vraagt een expliciete bevestiging met oude en nieuwe waarde; alleen een zwaardere installatieautomaat plaatsen is niet voldoende. `Standaardwaarde herstellen` zet de actuele standaardwaarde opnieuw in. Ook een backup met een grens boven de standaard vermeldt dit expliciet bij het herstellen. Power House houdt er vooraf en via gemeten vermogen rekening mee; stooklijn en koelen alleen via gemeten vermogen. Deze instelling is een softwarematige regelgrens, geen elektrische beveiliging; korte stroompieken boven de ingestelde waarde zijn niet volledig uit te sluiten.

web-app/instellingen.md: Bij `Aanvullende warmtebron` leg je eerst vast of OpenQuatt een warmtebron fysiek kan aansturen. Daarna kies je afzonderlijk voor `Hybride verwarmen bij vermogenstekort` en `Overnemen wanneer de warmtepomp niet beschikbaar is`. Overname staat standaard uit. OpenQuatt schakelt pas over nadat de warmtepompen veilig zijn gestopt en flow, aanvoertemperatuur en aansturing geldig zijn. Een korte communicatiedip telt niet als uitval.

web-app/instellingen.md: Tijdens Quick Start kan een gedetecteerde OpenTherm-ketel automatisch als OpenTherm (OTB) worden ingesteld. Na afronden blijft een onverwachte OpenTherm-ketel geblokkeerd totdat je de aansluiting corrigeert. Controleer daarom de getoonde aansluiting voordat je afrondt.

web-app/instellingen.md: Bij een nieuwe warmtevraag controleert OpenQuatt na het starten van de circulatie de uitgaande watertemperatuur van iedere aangesloten warmtepomp. Onder `5 °C` blijven de compressoren uit; met `Overnemen wanneer de warmtepomp niet beschikbaar is` kan de aanvullende warmtebron het circuit eerst opwarmen. Vanaf `5 °C` mogen de warmtepompen starten. Met `Hybride verwarmen bij vermogenstekort` helpt de aanvullende warmtebron tot alle uitgaande temperaturen minimaal `12 °C` zijn. Zonder aangesloten of toegestane aanvullende warmtebron start de warmtepomp vanaf `5 °C` zelfstandig. De oude algemene startgrens van `18 °C` wordt niet gebruikt.

web-app/instellingen.md: Gebruik dit deel vooral tijdens de eerste inrichting of als je installatie later verandert.

web-app/instellingen.md: Alleen op de Heatpump Controller Q-edition. Bij `Hulprelais (R2)` kies je wat R2 volgt: warmtevraag, koelvraag, beide of externe bediening. Optioneel wacht R2 op een geschikte aanvoertemperatuur. Met `Nadraaien` blijft R2 na afloop van de vraag nog even aan: een vaste tijd, of tot het aanvoerwater de uitschakelgrens van de startdrempel en hysterese passeert, uiterlijk na de maximale nadraaitijd. Zie [Hulprelais R2](../instellingen-en-meetwaarden.md#6-hulprelais-r2-alleen-heatpump-controller-q-edition) voor de details.

web-app/instellingen.md: `Power House` probeert de warmtevraag van je woning te schatten. `Stooklijnregeling` stuurt op een aanvoerdoel op basis van de buitentemperatuur. Begin bij [Verwarmen en comfort](../dagelijks/verwarmen.md) als je nog niet zeker weet welke strategie bij je past.

web-app/instellingen.md: Met Geleidelijk opwarmen kan OpenQuatt na nachtverlaging of langere afwezigheid in kleine stappen naar de gewenste kamertemperatuur werken. De gekozen thermostaat of setpointbron bepaalt het einddoel; dit is niet specifiek voor Tado. Er komt geen extra internettoegang bij. De schakelaar staat standaard uit en is ook bedienbaar via Home Assistant en de API.

web-app/instellingen.md: Open Instellingen → Verwarmen → Geleidelijk opwarmen en zet de functie aan vóór je de thermostaat hoger zet. Na een nieuwe verhoging start de functie als het gewenste doel meer dan de startgrens boven de gemeten kamertemperatuur ligt. De grootte van de thermostaatverhoging zelf is niet de startgrens. Alleen inschakelen, herstarten of opnieuw verbinden start geen sessie voor een eerdere verhoging. Dit voorkomt ook direct opnieuw starten na een onderbreking of timeout.

web-app/instellingen.md: | Instelling | Standaard | Betekenis | |---|---|---| | Start bij kamerverschil groter dan | 1,5 °C | Kamer 18,0 °C, nieuw doel 20,5 °C: verschil 2,5 °C, dus een start. Kamer 19,0 °C: precies 1,5 °C verschil, dus geen start. | | Temperatuurstap | 0,1 °C | Kamer 18,0 °C: vast tussendoel 18,1 °C. Na bereiken volgt direct een nieuwe stap en wordt de boost nul. | | Tijd per stap | 45 min | Tussendoel nog niet bereikt? Boost stijgt met 0,1 °C; het tussendoel blijft vast staan. De timer begint opnieuw. |

web-app/instellingen.md: Het regeldoel is tussendoel plus boost, begrensd op de thermostaattemperatuur. Bij 18,1 °C tussendoel en 0,1 °C boost wordt dit 18,2 °C. Je hoeft alleen 18,1 °C te bereiken om de stap af te ronden: bij bereiken wordt de boost nul en het volgende tussendoel de dan gemeten kamertemperatuur plus de ingestelde stap. Bij afkoelen blijft het tussendoel staan. De boost is maximaal 0,5 °C; na maximaal 8 uur neemt de normale regeling over. Na een onderbreking is een nieuwe thermostaatverhoging nodig om weer te starten.

web-app/instellingen.md: Boost vraagt extra vermogen boven op de normale vraag inclusief het minimumvermogen. Voorbeeld: zonder boost zou de regeling 1.071 W vragen, maar de warmtepomp kan minimaal 2.528 W leveren op 30 Hz. Een boost van 0,3 °C geeft in dit voorbeeld 840 W extra vraag. De warmtepomp krijgt dan 2.528 + 840 = 3.368 W gevraagd; in het rekenvoorbeeld past daar 39 Hz bij. Dit zijn voorbeeldwaarden, geen metingen van jouw installatie. De comfortband, reactiesterkte en begrenzingen bepalen hoeveel extra vermogen mogelijk is. Een kleine boost kan nog binnen dezelfde compressorstand passen. Bij bereiken van de stap vervalt de boost en bouwt de vermogensvraag volgens de normale regeling af. Vergelijk voor diagnose boost, warmtevraag in W, aangevraagde stand en gemeten frequentie.

web-app/instellingen.md: Voor een testmelding volstaat normaal één Systeemrecorder-opname van vóór een boostverhoging tot na het bereiken van de volgende stap. De opname bevat ook de opwarminstellingen, tussendoel, boost, status, looptijd en extra vermogensvraag. Losse HA-grafieken of overgeschreven instellingen zijn dan meestal niet nodig. Vermeld wel het tijdstip als iets anders loopt dan verwacht.

web-app/instellingen.md: De functie stopt zodra de gemeten kamertemperatuur het echte thermostaatdoel bereikt, ook als de kamer eerder al binnen de comfortband ligt. Tijdens het opwarmen zie je de status, Kamertemperatuur en Gewenste temperatuur . Onder Opwarmdetails staan Volgende stap , een eventuele Boost actief , de berekende regeltemperatuur ( OpenQuatt regelt op ) en de looptijd met uitleg. De boost verschijnt alleen bij een positieve waarde. Zonder actieve sessie toont het blok dat het klaarstaat voor een nieuwe thermostaatverhoging; de volgende stap en boost zijn dan verborgen. Bij uitschakelen blijven alleen de schakelaar en de korte uitleg over normaal regelen over. De meetwaarden blijven ook diagnostische Home Assistant-entiteiten: Controlled warmup intermediate target , Controlled warmup boost en Controlled warmup effective target . Buiten een sessie is het tussendoel onbekend en de boost nul; het regeldoel volgt de thermostaat. Temperaturen verschijnen met twee decimalen; de weergave maakt de sensor zelf niet nauwkeuriger.

web-app/instellingen.md: Bij Live regeling op het overzicht en in het opwarmblok zie je de sessieduur uitgeschreven, bijvoorbeeld Geleidelijk opwarmen is 1 uur en 35 minuten bezig. Na uiterlijk 8 uur neemt de normale regeling over. Dit is de totale duur sinds de start, inclusief wachttijd; geen voorspelling wanneer het klaar is. Bij bereikt comfort staat er bijvoorbeeld afgerond na 2 uur en 10 minuten . Bij uitschakelen of annuleren staat er afgebroken ; na acht uur staat er tijdslimiet bereikt en neemt de normale regeling over. De controller levert de duur, dus verversen of een andere browser begint de teller niet opnieuw. Het laatste resultaat blijft staan tot een nieuwe sessie of controllerherstart. Bij oude firmware of ontbrekende statusinformatie toont de app geen geschatte duur.

web-app/instellingen.md: Een verlaging van de gewenste temperatuur, uitschakelen, ongeldige bronwaarden of een wijziging van bronnen, instellingen of regelmodus beëindigt het opwarmen. Een verdere verhoging tijdens opwarmen past het einddoel aan. Na beëindigen is een nieuwe setpointverhoging met voldoende kamerverschil nodig; de normale bron- en veiligheidsvoorwaarden blijven gelden. Bij CIC moeten kamertemperatuur en setpoint in het nieuwste feedantwoord staan. Een oude waarde die nog zichtbaar is, houdt de opwarmsessie niet actief.

web-app/instellingen.md: De eerste versie werkt alleen met Power House op basis van het huismodel. Stooklijn, externe vermogensvragen, koelen en handbediening vallen erbuiten. Een lager tussendoel vermindert de ruimtegebonden warmtevraag van Power House. Warmtetoestemming, wachttijden, waterlimieten en beveiligingen blijven leidend. Een tussendoel is geen stopgrens: tijdens opwarmen blijft de minimale warmtevraag behouden tot de kamer het echte thermostaatdoel bereikt. Bijvoorbeeld: kamer 20,06 °C, stap 0,1 °C en einddoel 22 °C geven eerst een tussendoel van 20,16 °C. De regeling laat de minimale warmtevraag niet al bij 20,11 °C los. Bij bereiken van het tussendoel schuift dat verder zonder daarvoor een stop en herstart te vragen. De comfortband verandert deze eindgrens niet: de sessie eindigt bij 22,0 °C. Ook als de comfortband groter is dan de stap, kan de warmtepomp na de normale startbevestiging opwarmen. Een al draaiende warmtepomp hoeft daarvoor niet eerst te stoppen. Het minimaal beschikbare warmtepompvermogen blijft de ondergrens; een kleine temperatuurstap kan geen willekeurig laag vermogen afdwingen. De functie kan al starten wanneer de thermostaat zijn doel verhoogt maar nog geen warmtetoestemming geeft. De stap- en totaaltijd lopen ook gedurende die wachttijd. De functie garandeert daarom geen lager verbruik of hogere COP; vergelijk comfort, opwarmduur en energiegebruik in je eigen installatie.

web-app/instellingen.md: Bij Instellingen → Verwarmen → Power House — comfort staan twee onderdelen: Op temperatuur houden en Langer doorverwarmen . De gewone regeling bepaalt hoeveel warmte je woning nodig heeft; langer doorverwarmen staat standaard aan voor een lopende verwarmingsperiode. De bediening is hetzelfde voor radiatoren, LT-radiatoren en vloerverwarming.

web-app/instellingen.md: De gewenste temperatuur is de kamertemperatuur die je hebt ingesteld, bijvoorbeeld op je thermostaat of in Home Assistant.

web-app/instellingen.md: Met Afkoeling onder gewenste temperatuur kies je hoeveel graden de kamer onder je gewenste temperatuur mag zakken voordat Power House extra warmte vraagt. Voorbeeld: je wilt 21,0 °C en stelt hier 0,2 °C afkoeling in. Power House vraagt dan extra warmte als de kamer onder 20,8 °C komt. Stel je 0,4 °C afkoeling in, dan gebeurt dat onder 20,6 °C .

web-app/instellingen.md: Met Afremmen boven gewenste temperatuur kies je hoeveel opwarming boven je gewenste temperatuur de regeling toestaat voordat ze warmte terugneemt. Voorbeeld: je wilt 20,0 °C en stelt 0,3 °C in. Boven 20,3 °C vraagt Power House minder warmte. Met 1,0 °C begint dat boven 21,0 °C . Hoe verder de kamer boven deze grens komt, hoe meer warmte wordt teruggenomen. Het getal bepaalt geen vaste stoptemperatuur of gegarandeerde maximumtemperatuur.

web-app/instellingen.md: Met Integrerend bijregelen kies je hoe ver Power House de interne herstelcorrectie bij langdurige afwijking mag laten oplopen: 0,1–1,0 °C, standaard 0,2 °C. Deze waarde staat los van Afremmen boven gewenste temperatuur .

web-app/instellingen.md: De app toont Warmte terugnemen boven naast de gewenste temperatuur en de temperatuur voor extra warmte. Langer doorverwarmen staat standaard aan.

web-app/instellingen.md: Ook zonder extra opwarming kan de warmtepomp draaien om het warmteverlies van je woning te compenseren. Was de kamer langere tijd te koud, dan kan Power House al eerder extra warmte vragen en daarmee nog een tijdje doorgaan terwijl de kamer opwarmt. De app toont de gewenste temperatuur en Extra warmte bij afkoeling onder direct onder het veld.

web-app/instellingen.md: Langer doorverwarmen staat standaard aan; uitzetten kan hier met de schakelaar Langer doorverwarmen inschakelen (in Home Assistant: `Power House run extension enabled`). Staat hij uit, dan verdwijnen de stopgrens en de afkoelinstelling. Een lopende run kan bij weinig vraag op laag vermogen doorgaan tot de stopgrens; een stilstaande warmtepomp wordt niet gestart. Na een stop geldt dezelfde afkoelgrens voor iedere nieuwe start. De minimale looptijd kan een stop uitstellen.

web-app/instellingen.md: Dit blok staat binnen Power House — comfort . Bij weinig warmtebehoefte kan een draaiende warmtepomp op laag vermogen blijven verwarmen. Je kiest een aparte stoptemperatuur en hoeveel de kamer daarna moet afkoelen. Ook als de comfortregeling al warmte terugneemt, mag de lopende run op laag vermogen doorgaan tot deze stopgrens. Een stilstaande warmtepomp wordt hierdoor niet gestart. De overgang naar laag vermogen hangt af van hoeveel warmte je woning nodig heeft; daarvoor geldt geen vaste kamertemperatuur.

web-app/instellingen.md: 1. Kies bij Stopgrens boven gewenste temperatuur hoeveel graden boven je gewenste temperatuur de stopgrens ligt: 0,1–1,0 °C, standaard +0,5 °C. Voorbeeld: je wilt 21,0 °C en stelt 0,7 °C in. De stopgrens wordt 21,7 °C . Met 0,5 °C wordt dat 21,5 °C . Verander je deze instelling, kijk dan ook naar de berekende temperatuur voor opnieuw verwarmen: die kan meeveranderen. 2. Kies bij Afkoeling na stoppen hoeveel graden de kamer na de stop moet afkoelen: 0,1–3,0 °C, standaard 0,2 °C. Voorbeeld: de stopgrens is 21,7 °C en je stelt 0,2 °C afkoeling in. Opnieuw verwarmen is dan mogelijk bij 21,5 °C of lager . Met 0,7 °C afkoeling wordt dat 21,0 °C . We rekenen vanaf de ingestelde stopgrens, ook als de kamer na het stoppen nog warmer wordt. Dezelfde afkoelgrens geldt na een comfortstop én na een gewone stopperiode.

web-app/instellingen.md: De twee getalvelden staan altijd in dit blok. Daaronder staan Stopgrens en Opnieuw verwarmen mogelijk bij , berekend met je gewenste temperatuur. Tijdens bewerken staat er Voorbeeld van je wijziging — nog niet bevestigd ; de huidige instellingen blijven daarnaast leesbaar. De informatieknoppen geven uitleg met getalvoorbeelden. De status toont wat er nu gebeurt, bijvoorbeeld Wacht op afkoeling of Stop aangevraagd .

web-app/instellingen.md: De instelling Afkoeling onder gewenste temperatuur gaat voor als je na de stop heel ver wilt laten afkoelen. Voorbeeld: je wilt 21,0 °C en hebt daar 0,2 °C afkoeling ingesteld. Ook als je bij Afkoeling na stoppen een grotere afkoeling kiest, is opnieuw verwarmen uiterlijk bij 20,8 °C mogelijk. De warmtepomp start pas als je woning warmte nodig heeft en hij lang genoeg uit is geweest. Daardoor kan de kamer in de praktijk wel kouder worden.

web-app/instellingen.md: Voorbeelden bij een gewenste temperatuur van 21,0 °C , een stopgrens van 21,7 °C en Afkoeling onder gewenste temperatuur ingesteld op 0,2 °C :

web-app/instellingen.md: | Afkoeling na stoppen | Opnieuw verwarmen mogelijk bij | Wat betekent dit? | | --- | --- | --- | | 0,2 °C | 21,5 °C | Opnieuw verwarmen is mogelijk terwijl de kamer nog warmer is dan gewenst | | 0,7 °C | 21,0 °C | Afkoelen tot de gewenste temperatuur | | 0,9 °C | 20,8 °C | Afkoelen tot 0,2 °C onder de gewenste temperatuur | | 1,2 °C | 20,8 °C | De instelling Afkoeling onder gewenste temperatuur gaat voor: je hoeft niet tot 20,5 °C te wachten |

web-app/instellingen.md: Bij de stopgrens vraagt Power House de warmtepomp om te stoppen. De warmtepomp stopt later als hij zijn minimale looptijd nog moet afmaken. Ook daarna kunnen de radiatoren of vloer nog warmte afgeven. Bij opnieuw verwarmen bepaalt Power House weer hoeveel vermogen nodig is; de warmtepomp start dus niet altijd op minimumvermogen. De normale beveiligingen blijven gelden.

web-app/instellingen.md: Langer doorverwarmen staat standaard aan. De instellingen blijven na een controllerherstart behouden. Zie [Power House: langer doorverwarmen](../power-house.md#langer-doorverwarmen) voor de precieze werking, statussen en het gedrag na een herstart.

web-app/instellingen.md: Temperatuurreactie en Power House responsprofiel met opbouw-/afbouwtijd staan onder geavanceerd. Je hoeft ze niet te openen om langer doorverwarmen in te stellen. De bestaande waarden blijven behouden.

web-app/instellingen.md: Power House houdt automatisch rekening met eerdere afkoeling. Was de kamer langere tijd te koud, dan kan het tijdens het opwarmen nog extra warmte vragen. Dit herstel wordt begrensd door de ingestelde grens voor afremmen. Zie [de technische uitleg over kamercorrectie](../power-house.md#2-kamercorrectie).

web-app/instellingen.md: Bij deze update: de bestaande instelling `Power House comfort above setpoint` heet in de app Afremmen boven gewenste temperatuur en bepaalt opnieuw het begin van warmte terugnemen. Voorheen begon de warme correctie bij het setpoint; nu begint die boven het setpoint plus deze instelling. Met de standaardwaarde 0,3 °C wordt dus later afgeremd. Opgeslagen waarden blijven behouden. Kijk na de update of de gekozen bovenmarge bij je gewenste comfort past.

web-app/instellingen.md: In de Nederlandse web-app heet de strategie Stooklijnregeling ; de firmwareoptie blijft `Water Temperature Control (heating curve)`. Stooklijn instellen bevat de curvepunten. Actueel aanvoerdoel is het doel waar de regeling nu naartoe werkt; Gemeten aanvoertemperatuur is de werkelijke meting.

web-app/instellingen.md: Bij het aanvoerdoel staat de bron: de lokale stooklijn inclusief eventuele kamercorrectie en begrenzing, de fallback bij ontbrekende buitentemperatuur, of een bevestigd extern doel. Bij een extern doel wordt ook het lokale stooklijndoel getoond. Het ingestelde maximum bij een lokaal doel is een grens, geen bevestiging dat die grens op dat moment ingrijpt. De firmware levert kamercorrectie niet als aparte meetwaarde aan; de web-app toont daarom geen berekende uitsplitsing ervan. De stooklijn gebruikt een gefilterde buitentemperatuur, die tijdelijk kan afwijken van de actuele buitenmeting.

web-app/instellingen.md: Volg de dagmeting en het woningmodel op de pagina [Leren](leren.md).

web-app/instellingen.md: Hier staan de instellingen voor koeling en dauwpuntbeveiliging.

web-app/instellingen.md: Het blok Dagelijks koelvenster onder Instellingen → Koelen combineert de aan/uit-schakelaar met de start- en eindtijd. Het tandwiel bij Koeltoestemming op het overzicht opent dezelfde bediening in een popup. Inschakelen komt technisch overeen met `Cooling Enable Source = Schedule`; uitschakelen kiest `Disabled`. De starttijd is inbegrepen en de eindtijd niet; een venster kan over middernacht lopen. Gelijke tijden betekenen uit, waardoor de standaard `00:00-00:00` na installatie of update geen koeltoestemming geeft.

web-app/instellingen.md: Bij het koelvenster en stille uren kun je uren en minuten rustig na elkaar wijzigen. De tijd wordt opgeslagen zodra je het veld verlaat of op Enter drukt. Bij een schrijffout blijft je invoer staan om opnieuw te proberen.

web-app/instellingen.md: Het schema geeft alleen toestemming. `Cooling Room Request Required` blijft standaard aan, zodat er binnen het venster nog steeds een kamerkoelvraag nodig is. Zet je die instelling bewust uit, dan geldt het actieve venster als koelvraag. In beide gevallen blijven `OpenQuatt Enabled` en alle dauwpunt-, water- en flowbeveiligingen van kracht. `Manual Cooling Enable` omzeilt alleen de gekozen toestemmingsbron; deze opgeslagen override kan na een herstart terugkomen en omzeilt nooit de veiligheidsbewaking.

web-app/instellingen.md: Zie [Koelen](../dagelijks/koelen.md#wat-kun-je-verwachten) voor het gedrag van het tijdvenster en [Koelen: technische werking](../koelen-technisch.md) voor klokvoorwaarden en wachttijden.

web-app/instellingen.md: Koeling is gevoeliger dan verwarming, omdat condensrisico een echte beperking is. Normaal gebruikt OpenQuatt een dauwpuntbron plus veiligheidsmarge. Zonder goede dauwpuntinformatie blijft koeling standaard geblokkeerd.

web-app/instellingen.md: Bij `Dauwpuntsbenadering` gebruikt OpenQuatt een echte dauwpuntmeting zodra die beschikbaar is. Alleen als die meting ontbreekt, gebruikt OpenQuatt een conservatieve benadering op basis van buitentemperatuur, nachtminimum en kamertemperatuur.

web-app/instellingen.md: Bij `Expliciet toestaan` gebruikt OpenQuatt geen dauwpuntgrens: ook een beschikbare dauwpuntmeting wordt dan genegeerd. Alleen de ingestelde minimale koel-aanvoer blijft gelden. Gebruik dit alleen als je de installatie zelf bewaakt en het condensrisico bewust accepteert.

web-app/instellingen.md: Wil je dauwpuntbronnen uit Home Assistant gebruiken, volg dan de [companion-handleiding voor dynamische koelbronnen](https://github.com/OpenQuatt/home-assistant-openquatt/blob/main/docs/cooling.md). De web-app kiest daarna welke koelingsdauwpuntbron OpenQuatt gebruikt: `Auto`, `Home Assistant`, `API input` of `MQTT`. In `Auto` gebruikt OpenQuatt de hoogste geldige dauwpuntwaarde.

web-app/instellingen.md: Wil je externe bronwaarden of toestemmingssignalen via MQTT aanleveren, configureer dan eerst de broker bij Bronnen / integraties - MQTT inputbronnen . In MQTT sensoren kun je per topic zien wat OpenQuatt verwacht en ongebruikte topics uitzetten. Zie [MQTT inputbronnen](../mqtt.md) voor topics, payload en geldigheid. Zonder MQTT-broker kan hetzelfde via [API inputbronnen](../api-input.md).

web-app/instellingen.md: Zie [Bronnen en integraties](bronnen.md) voor sensorselectie, actieve bronnen en fallback.

web-app/instellingen.md: Hier staan commissioning, tests, kalibratie en andere servicetaken. Gebruik deze groep alleen voor een gerichte controle of afstelling en volg de aanwijzingen in de web-app.

web-app/instellingen.md: Ontluchten draait in CM100 een pomp-only programma van 5 minuten met een rustige start, pomp-pulsen en stabilisatie. Tijdens een rustpuls mag de gemeten flow kort naar nul zakken. De routine stopt met een fout zodra 120 seconden aaneengesloten geen geldige flow van minstens 20 L/h is gedetecteerd. De gevraagde iPWM toont de opdracht van het programma, niet een bevestiging dat de pomp draait of water stroomt. Het resultaat onderscheidt Mislukt met foutreden van Afgebroken . Na een fout of afbreken keert de routine niet automatisch terug naar Auto; de optie voor terugkeer naar Auto geldt alleen bij normaal afronden.

web-app/instellingen.md: Start de service (CM100) en open Flow autotune . De autotune voert twee pompstaptests uit en controleert daarna de berekende Kp/Ki met een flowdoelstap. Laat kleppen en andere pompen tijdens de test gelijk staan. Huidige Kp/Ki toont de actieve waarden; tijdens validatie worden tijdelijk testwaarden gebruikt en als Tijdelijke test-Kp/Ki getoond. Vóór de validatiestap probeert de regeling maximaal vier minuten de ingestelde doelflow te bereiken en te stabiliseren. Een nieuw voorstel verschijnt pas na afronden en wordt pas met Toepassen opgeslagen als regelinstelling.

web-app/instellingen.md: Bij afbreken of mislukken blijven de reden en een hersteladvies zichtbaar. Eventuele tijdelijke Kp/Ki en het flowdoel worden hersteld. Controleer bij ontbrekende of instabiele flow de gekozen flowbron, circulatie en kleppen; ontlucht zo nodig en probeer opnieuw. Kleine meetfluctuaties zijn toegestaan, maar ontbrekende flow, een onbruikbare pomprespons of een te sterk veranderende flow stoppen de meting. Een resultaat met beperkte validatie is geen garantie voor iedere bedrijfsconditie; controleer de flowregeling na toepassen.

web-app/instellingen.md: Zie [Bodemplaatverwarming](../bodemplaatverwarming.md) voor regelmethoden, generatieverschillen en het opslaan en opnieuw toepassen van deze instellingen.

web-app/instellingen.md: Bij `Instellingen buitenunit` staat `Ontdooien` als derde rij. Het paneel toont per buitenunit de actuele status en cyclusduur. Onder `Instellingen` staan de huidige ontdooimethode met uitleg; `Instellingen uitlezen` leest deze uit de buitenunit. Alleen methoden die de herkende buitenunit daadwerkelijk ondersteunt kunnen tijdelijk worden gekozen na bevestiging van oud→nieuw: V1 biedt 0, 1 en 3; V1.5 en de bestaande V2-profielen bieden 0, 1, 3 en 4. De teruggelezen waarde geldt als bewijs. Sensorgegevens staan ingeklapt onder `Technische metingen`. Onbekende waarden blijven leeg; lokale tellers en mogelijke eindredenen zijn geen exacte weergave van de interne ODU-regeling. Zie [defrostdiagnostiek](../defrost.md) voor de beperkingen.

web-app/instellingen.md: `Handmatig ontdooien` vraagt na bevestiging één cyclus aan bij een reeds verwarmende buitenunit met bewezen flow. De ODU beslist over acceptatie en uitvoering. OpenQuatt bewaart deze aanvraag niet en herhaalt haar niet automatisch. Veiligheidsstops houden voorrang; na afloop hervat de actuele regeling.

web-app/instellingen.md: De `Boiler power test` stabiliseert eerst de flow en meet daarna het afgegeven ketelvermogen. De test duurt meestal 5 tot 15 minuten. Een bruikbaar resultaat kan als voorstel voor `Boiler rated heat power` worden toegepast. Bij een aan/uit-ketel blijft de fysieke aansturing binair.

web-app/instellingen.md: De taak `Temperatuursensoren kalibreren` bepaalt naast de relatieve offsets van HP1/HP2 ook een offset voor de actieve aanvoertemperatuurbron. Het resultaat wordt pas actief na `Offsets toepassen`. OpenQuatt bewaart afzonderlijke aanvoercorrecties voor lokale PT1000, lokale DS18B20, CIC en Home Assistant en activeert bij een bronwissel automatisch de passende correctie. De CIC-correctie blijft geldig na een gewijzigde feed-URL; een andere Home Assistant-invoer vereist wel een nieuwe kalibratie. Een korte automatische fallback tijdens een bronstoring wordt ongecorrigeerd gebruikt en wist geen opgeslagen bronkalibratie.

web-app/instellingen.md: Onder `Installatiebewaking` zie je per warmtepomp actieve en herstellende incidenten, wat daarvan het effect op de regeling is en hoe OpenQuatt erop reageert. Herstelde gelatchte incidenten blijven zichtbaar totdat je de melding als gezien markeert. Als een storing volgens de warmtepomp een echte uit- en inschakeling van de buitenunit vereist, verschijnt een aparte knop waarmee je na uitvoering bevestigt dat de powercycle werkelijk is uitgevoerd. Het paneel toont daarnaast compressorstarts, hydraulische aandachtspunten en verbindingsstatussen. De alarmgrenzen voor compressorstarts zijn uitklapbaar en bedoeld voor incidentele aanpassing.

web-app/instellingen.md: Onder Instellingen → Systeem → Toegang & Beveiliging beheer je de gebruikersnaam en het wachtwoord van de OpenQuatt-webinterface en controleer je de beveiliging van de ESPHome-verbinding met Home Assistant.

web-app/instellingen.md: Home Assistant stelt de API-encryptie bij de eerste koppeling automatisch in; je hoeft geen sleutel te kopiëren. Volg [OpenQuatt koppelen aan Home Assistant](../dashboard/koppelen.md) voor de koppelprocedure.

web-app/instellingen.md: Ben je het wachtwoord vergeten of werkt de bestaande Home Assistant-koppeling niet meer door een onbekende sleutel? Gebruik [Herstelpagina gebruiken](herstel.md). Voor authenticatie van eigen HTTP-clients zie [API inputbronnen](../api-input.md#authenticatie).

web-app/instellingen.md: Zie [Updates en backups](onderhoud.md) voor systeembeheer en gegevensopslag, en [Herstelpagina gebruiken](herstel.md) voor toegang en herstel.

web-app/instellingen.md: Onder Backup sla je een JSON-backup op van de instellingen die de web-app beheert, en zet je die later terug. Zie [Backup en restore](onderhoud.md#backup-en-restore) voor wat er wel en niet in een backup zit.

web-app/instellingen.md: Het Wijzigingslogboek toont welke instellingen via de web-app zijn aangepast, met tijdstip en de oude en nieuwe waarde. De nieuwste wijziging staat bovenaan. OpenQuatt bewaart de laatste 100 wijzigingen in de flash-partitie `openquatt data`, zodat ze een herstart of update overleven en vanuit elke browser zichtbaar zijn; oudere wijzigingen vallen automatisch weg. Het tijdstip komt van de klok van de browser waarin je de wijziging maakte. Met Exporteren (JSON) download je het logboek als JSON-bestand.

web-app/instellingen.md: Wijzigingen via Home Assistant, MQTT of de ESPHome-API verschijnen hier niet, en tekstvelden zoals adressen of tokens worden bewust niet gelogd. Lange namen en waarden worden ingekort tot ze in een logregel passen.

web-app/instellingen.md: Onder Gegevens delen kies je of OpenQuatt gebruiksstatistieken en prestatiemetingen mag delen. Beide staan standaard uit en werken los van elkaar. Zie [Gegevens delen en privacy](privacy.md) voor wat er wordt gedeeld en hoe je het weer uitzet.

web-app/instellingen.md: - [Overzicht van de web-app](../web-app.md) - [Problemen oplossen](../problemen-oplossen.md)

web-app/leren.md: Open Leren om de meetvoortgang, de woninglijn en het model voor opwarmen en afkoelen te bekijken. Op ondersteunde Heatpump Controller Q Single en Duo gebruik je onder Leren → Instellingen ook de schakelaar Passief leren . Het leren verandert je instellingen niet. Passief leren staat standaard aan. De gekozen stand blijft bewaard bij een herstart of firmware-update, ook als je leren bewust uitschakelt. Bij de eerste update vanaf de eerdere versie die altijd uit startte, wordt leren ingeschakeld.

web-app/leren.md: - Uitleg laat met illustraties zien wat OpenQuatt meet, wat het leert en hoe Vooruitblik rekent. - Leren toont de meetvoortgang, dagmetingen en woninglijn. - Vooruitblik toont het temperatuurscenario en de weersverwachting. - Instellingen groepeert passief leren, de weerinstellingen en de schakelaar voor Meetarchief. - Diagnose en data toont de warmtevraag, broninformatie en opties om leerdata en Meetarchief te beheren.

web-app/leren.md: - Woninglijn uit dagmetingen. De balk loopt over 24 uur. De controller meet de afgegeven warmte, ook tijdens verwarmingspauzes en wijzigingen van de gewenste kamertemperatuur. Het gemiddelde warmtevermogen en de buitentemperatuur vormen samen een meetpunt, omgerekend naar 20 °C in huis. - Opwarmen en afkoelen. De balk loopt over 30 minuten. Uit geschikte meetperioden schat de controller het warmteverlies en hoeveel warmte de woning kan opslaan. Tijdens bijvoorbeeld ontdooien kan deze meting wachten terwijl de dagmeting doorgaat. Een voorlopige schatting is nog niet onafhankelijk bevestigd.

web-app/leren.md: De controller gebruikt de geselecteerde meetbronnen. OpenTherm is daarvoor geen vereiste. Een bekend meetgat van maximaal twee minuten kan de controller overbruggen als de bedrijfstoestand bekend blijft. Bij Wacht kort op meetwaarde blijft de voortgang behouden. De onzekerheid bij het overbruggen van ontbrekende warmtemetingen wordt apart weergegeven. Op firmware met de huidige kwaliteitsregels geldt de onzekerheidsgrens voor modeladvies. Een afgeronde dag kan dus wel in de grafiek staan en buiten het advies vallen.

web-app/leren.md: Cv-ketelwarmte, koelen en service onderbreken de dagmeting. Bevestigd uitsluitend OpenTherm-tapwaterbedrijf onderbreekt de meting niet. Cv-activiteit en een vlam zonder duidelijke bestemming blijven uitgesloten.

web-app/leren.md: Na een geplande herstart kan de controller de dagmeting hervatten als er een geldig meetcheckpoint is, de meetcontext gelijk blijft en de herstart binnen vijf minuten valt. Als herstel wordt afgewezen, begint een nieuwe dagmeting. De lopende 30-minutenmeting begint bij een herstart opnieuw. Eerder opgeslagen leerdata blijven beschikbaar. Zie voor de voorwaarden en bronafwijzingen het [meetbron- en kwaliteitscontract](../development/power-house-learning-sources.md).

web-app/leren.md: De kaart Meetgegevens onder het leerpaneel toont de grafiek en de voorwaarden voor een woninglijn. De kaart laadt de gegevens vanzelf. Een plausibele lijn kan vanaf zes bruikbare dagmetingen alvast als voorlopige woninglijn verschijnen. Deze schatting gebruikt alle geschikte dagen, ook de nieuwste dagen met bekende meetkwaliteit. Betere meetkwaliteit geeft een dag meer gewicht; oudere dagen met onbekende meetkwaliteit tellen minder zwaar mee. De groene lijn is volledig gestippeld en loopt over de hele grafiek. Buiten het gemeten temperatuurbereik is dit een doortrekking van de schatting. Het gekleurde vlak markeert het bereik van de bruikbare meetpunten. De uitleg vermeldt welke controles nog ontbreken. Deze schatting stuurt de regeling niet aan.

web-app/leren.md: De balken tonen het aantal dagmetingen en de temperatuurspreiding. De huidige richtwaarden zijn minstens negen geschikte dagmetingen, waarvan zes om te leren en drie voor onafhankelijke controle, en minstens 6 °C spreiding tussen P10 en P90 van de leerdagen. P10 en P90 zijn de grenzen rond het middelste deel van de temperaturen. De controller kijkt ook naar de verdeling van de temperaturen, meetkwaliteit en de uitkomst op de controledagen.

web-app/leren.md: De firmware reserveert de nieuwste drie geschikte dagen met bekende meetkwaliteit voor onafhankelijke controle van het modeladvies. Die aparte adviesberekening gebruikt de controledagen niet bij het bepalen van de lijn of de spreiding van de leerdagen. De voorlopige schatting en de adviesberekening kunnen daardoor verschillende lijnen en temperatuurbereiken hebben. Oudere dagen met onbekende meetkwaliteit mogen met een lager gewicht helpen bij het leren. Op oudere firmware zonder voortgang van de fit tonen de balken bij onbekende meetkwaliteit het aantal en de spreiding van alle opgeslagen dagen. Dagen met onbekende meetkwaliteit leveren geen onafhankelijke controle. Klik in Meetgegevens op Vernieuwen om nieuw opgeslagen punten op te halen.

web-app/leren.md: De blauwe lijn is de ingestelde woninglijn. De punten zijn metingen. Bij een meetpunt zie je onder meer de meetduur, gemiddelde buitentemperatuur en het gemiddelde warmtevermogen. Waar beschikbaar zie je ook hoeveel warmte- en temperatuurmetingen geldig waren, de warmte-onzekerheid en het modelgewicht. Een dag met een lager modelgewicht telt minder zwaar mee bij het schatten van de lijn. Oude vieruursmetingen blijven herkenbaar in de grafiek en tellen niet mee als dagmeting. Na goedkeuring is de groene lijn binnen het gemeten bereik doorgetrokken en daarbuiten gestippeld. Een voorlopige lijn blijft overal gestippeld, ook binnen het gemeten bereik.

web-app/leren.md: Open Bekijk beoordeling voor de voortgangsbalken en uitleg.

web-app/leren.md: Onder de grafiek staan de geschatte warmtevraag bij −10 °C en de buitentemperatuur waarbij de geleerde lijn 0 kW bereikt. Buiten het gemeten bereik rekent de webapp de lijnen door.

web-app/leren.md: Boven de grafiek vergelijkt Woninglijnadvies het ingestelde vermogen bij de koude referentietemperatuur en de stookgrens met het voorstel. Bij een voorlopig voorstel staat Schatting . Als de lijn op aparte dagen is getoetst, zie je het getoetste temperatuurbereik.

web-app/leren.md: Met Overnemen pas je beide instellingen tegelijk aan. Je kunt ook een voorlopig voorstel kiezen. Met Vorige waarden terugzetten maak je de wijziging ongedaan zolang de overgenomen instellingen nog actief zijn. Tijdens de nieuwe toets blijven de groene lijn en het laatste voorstel zichtbaar en is Overnemen tijdelijk uitgeschakeld.

web-app/leren.md: Onder Diagnose en data → Bronnen en technische details vind je de bronstatus, watertemperaturen en modelwaarden. Bij de woninglijn geeft `H` aan hoeveel extra vermogen per graad kouder nodig is. `T₀` is de buitentemperatuur waarbij de geschatte warmtevraag nul wordt. De regeling gebruikt die waarde niet als schakelgrens.

web-app/leren.md: Onder Diagnose en data → Leerdata kun je de leerdata downloaden als JSON. Leerdata wissen wist daar de leerhistorie en pauzeert passief leren. Het Meetarchief blijft bewaard. Bij een fysieke ombouw van Single naar Duo of omgekeerd wis je de leerdata voordat je de nieuwe opstelling gaat beoordelen. Een gewone bronwissel vereist deze reset niet. Bij ingeschakelde technische statistieken wordt alleen de aan/uit-stand van passief leren gedeeld.

web-app/leren.md: Op Heatpump Controller Q Single en Duo staat het Meetarchief bij een nieuw archief standaard aan. De controller bewaart de blokken lokaal, ook als de browser dicht is. Onder Instellingen → Meetarchief kun je de opname uitzetten. Eerder bewaarde blokken blijven beschikbaar. Je keuze blijft bewaard bij een herstart of update.

web-app/leren.md: Onder Diagnose en data → Meetarchief staan de opnamestatus en de bewaarde meetperiode. Met Hele archief downloaden krijg je één JSON-bestand met alle bewaarde meetblokken en de weerdata bij die periode. De browser haalt de dagen één voor één op. Laat de pagina open tot de download start. Onder Eén dag downloaden kun je ook een losse dag (UTC) kiezen.

web-app/leren.md: Onder Wat bewaart Meetarchief? staat wat de controller vastlegt. Per blok bewaart hij de binnentemperatuur aan het begin en einde, de gemiddelde buitentemperatuur, de ingestelde kamertemperatuur, de aan het water afgegeven warmte en de bedrijfstoestand. Het bestand bevat ook de eindtijd, de blokduur en de geldige meetduur voor warmte en temperatuur. Met Weer aan staan de opgehaalde verwachtingen voor buitentemperatuur, windsnelheid, windrichting en zoninstraling apart in de export, samen met beschikbare actuele windgegevens. Zoninstraling staat in `solar` met dezelfde ophaaltijd als de bijbehorende weerupdate. De vijf waarden zijn globale instraling op een horizontaal vlak in W/m². Elke waarde geldt voor het uur dat op het vermelde tijdstip eindigt. Een ontbrekende waarde staat als `null`. Koppel een zonrij aan een bestaande weerupdate op ophaaltijd. Een oudere weerupdate heeft geen zonrij. Bij een onleesbaar zonarchief blijft de gewone export beschikbaar en krijgt `solar available` de waarde `false`. Het bronnummer verwijst per dag naar de meetroute in `heat contexts`. Bij een bronwissel bewaart de controller het oude blok als verkorte periode. Ontbrekende warmte heeft een eigen waarde en is te onderscheiden van gemeten nul. De dagen in de volledige export hebben dezelfde opbouw als een losse dag. Meetarchief hergebruikt bronregistraties zodra de bijbehorende blokken uit de opslag zijn gerold. Als alle slots in gebruik zijn, blijft de opname lopen. Een nieuwe meetbron staat dan als `unknown` in de export tot er weer ruimte vrijkomt.

web-app/leren.md: Een fabrieksreset wist de opname-instelling. De firmware schermt oude meetblokken daarna af. Voor een nieuw archief moet de archiefruimte eerst worden gewist. Dit kan via USB op een Q-controller met de standaard 16 MiB-partitie-indeling. De wisopdracht verwijdert de oude meetopname definitief. Controleer eerst de partitie-indeling van de aangesloten controller met esptool 5 en het partitiescript van ESP-IDF. Vul de USB-poort van de controller in bij `OQ USB PORT`.

web-app/leren.md: ```sh OQ USB PORT=/dev/tty.usbmodem… python -m esptool --chip esp32s3 --port "$OQ USB PORT" read-flash 0x8000 0x1000 partitions.bin python "$IDF PATH/components/partition table/gen esp32part.py" partitions.bin ```

web-app/leren.md: Controleer dat `openquatt data` start op `0xA20000` en `6016K` (`0x5E0000`) groot is, zoals in [`openquatt 16mb.csv`](../../openquatt/partitions/openquatt 16mb.csv). Gebruik de volgende opdracht alleen bij die indeling. Die wist uitsluitend de gereserveerde archiefruimte.

web-app/leren.md: ```sh python -m esptool --chip esp32s3 --port "$OQ USB PORT" erase-region 0xC00000 0x29D000 ```

web-app/leren.md: Herstart de controller. Het nieuwe Meetarchief begint automatisch met opnemen.

web-app/leren.md: De standaardfirmware voor Heatpump Controller Q Single en Duo bevat Vooruitblik onder Leren . Op een telefoon staat die navigatie bovenaan. Vul onder Leren → Instellingen een Nederlandse plaatsnaam, postcode of coördinaten in en zet Weersverwachting gebruiken aan. De controller stuurt de locatie naar Open-Meteo om de plaats en de KNMI-weersverwachting op te halen. Locatie en toestemming blijven lokaal op de controller bewaard en staan buiten de instellingenback-up. De controller stopt het ophalen zodra je de functie uitzet en bevestigt de keuze na opslag. Wacht vóór een herstart of firmware-update tot Uit is bevestigd. Zolang de opslag loopt of als die mislukt, kan na een herstart de vorige opgeslagen stand weer gelden. Probeer het opnieuw bij een opslagfout. Bij de eerste upgrade vanaf de eerdere weerproef staat de functie uit. Zet haar opnieuw aan als je wilt blijven delen met Open-Meteo.

web-app/leren.md: De controller voert firmwarecontroles, weeropvragen en firmwaredownloads na elkaar uit. Een handmatige firmwarecontrole kan daardoor even wachten op Open-Meteo. Bij een firmwaredownload wacht de controller maximaal twee seconden op de vorige verbinding. Is die dan nog bezet, dan start de download niet; probeer de update later opnieuw.

web-app/leren.md: Het scherm toont 36 uur aan buitentemperatuur en wind. Wijs in de grafiek een uur aan, gebruik de pijltjestoetsen of open Bekijk uurwaarden .

web-app/leren.md: Temperatuur in huis geeft een voorlopig scenario voor 30, 60 en 180 minuten. De berekening neemt de actuele kamertemperatuur als beginpunt, houdt de gemeten warmteafgifte constant en gebruikt de verwachte buitentemperatuur. Wind is extra informatie in de grafiek. Het scenario stuurt de regeling niet aan.

web-app/leren.md: Na een herstart zijn actuele metingen, een geldige weersverwachting en een actueel beoordeeld woningmodel nodig. De controller kan een opgeslagen schatting herstellen. Het scenario wacht op een nieuwe geldige meetperiode van 30 minuten. Bij een korte onderbreking kan het laatst ontvangen scenario tijdelijk zichtbaar blijven. De waarden verdwijnen na 30 seconden zonder bevestiging of zodra hun tijdstip is verstreken.

web-app/leren.md: Met een voorlopige woninglijn toont Diagnose en data → Warmtevraag vergelijken een schatting uit beide lijnen bij de laatst ontvangen buitentemperatuur en 20 °C binnen. Onder de waarden staat de stand van de beoordeling. Bij een ongeldige ingestelde woninglijn of ongeldige leerinstellingen toont de kaart alleen de reden. Buiten het meetbereik vermeldt de kaart de grenzen van de voorlopige lijn. Die zijn net als de dagmetingen in de grafiek omgerekend naar 20 °C binnen.

web-app/leren.md: Bij een goedgekeurde geleerde woninglijn toont Diagnose en data → Warmtevraag vergelijken hoeveel basiswarmte Power House met de ingestelde en met de geleerde lijn zou vragen. Beide berekeningen gebruiken hetzelfde rekenmoment, dezelfde metingen en dezelfde toestand van de regeling. Het verschil is de geleerde vraag min de ingestelde vraag, in watt.

web-app/leren.md: Binnen het getoetste temperatuurbereik toont het scherm de vergelijking van de regelaar. Als de buitentemperatuur daarbuiten valt en de model- en meetgegevens geldig zijn, toont het scherm een schatting uit beide woninglijnen bij de laatst ontvangen buitentemperatuur. Tijdens opwarmen, externe warmtevraag of service laat het scherm zien waarom de waarden tijdelijk wegvallen. Starten, stoppen en verdelen volgen daarna hun eigen regels. De vergelijking past de woninglijn of de aansturing niet aan.

web-app/onderhoud.md: Maak vóór een grotere wijziging een instellingenbackup. Gebruik voor normaal gebruik het stabiele kanaal `main`; `dev` is voor bewust testen.

web-app/onderhoud.md: - [Backup maken en terugzetten](#backup-en-restore) - [Firmware bijwerken](#updates) - [Gegevens delen en privacy](privacy.md)

web-app/onderhoud.md: Wacht tot de web-app na de update weer bereikbaar is. Controleer de draaiende firmwareversie en het releasekanaal in de firmware-updatefunctie en bekijk of de meetwaarden worden ververst. Lukt dat niet, begin bij [Problemen oplossen](../problemen-oplossen.md).

web-app/onderhoud.md: Voor het bewaren van gegevens bij een storing zie [Diagnose en logboeken](diagnose.md#systeemrecorder-voor-support).

web-app/onderhoud.md: Maak een backup voordat je grotere wijzigingen doet of voordat je een factory-update uitvoert.

web-app/onderhoud.md: De backup bevat de instellingen die de web-app beheert, inclusief de vier warmtepompoffsets en iedere geldige aanvoeroffset die per bron is opgeslagen. De MQTT-configuratie wordt ook meegenomen, maar het MQTT-wachtwoord nooit. Bij restore vergelijkt OpenQuatt de backup met de huidige installatie, zodat je verschillen kunt controleren voordat je ze terugzet.

web-app/onderhoud.md: Externe invoerwaarden die je live aanlevert via MQTT of de API zijn geen instellingen en gaan niet mee in de backup. Dit geldt ook voor buitentemperatuur, kamertemperatuur, kamersetpoint, dauwpunt en toestemming voor verwarmen of koelen. De gekozen bronnen blijven wel bewaard, zodat na restore nieuwe invoer via dezelfde koppeling kan binnenkomen. Live API-invoerwaarden uit oudere backups worden overgeslagen en als niet-herstelde velden gemeld; ze worden niet opnieuw geldig gemaakt.

web-app/onderhoud.md: De kalibratiewaarden worden op dezelfde manier als de overige instellingen hersteld, vóór de opgeslagen aanvoerbron wordt geselecteerd. Kalibreer na restore opnieuw als de controller of een temperatuursensor fysiek is vervangen; een gewone bron- of CIC-URL-wijziging verwijdert een geldige kalibratie niet.

web-app/onderhoud.md: - nieuwe release testen; - overstap naar een nieuw bordje; - factory-bin update; - terugzetten na experimenteren met instellingen.

web-app/onderhoud.md: Controleer dat het backupbestand is gedownload en bewaar het op een herkenbare plek. Controleer na terugzetten de installatiekeuzes en actieve sensorbronnen in de web-app. Vul het MQTT-wachtwoord opnieuw in als je MQTT gebruikt. Bij afwijkingen zie [Bronnen en integraties](bronnen.md).

web-app/onderhoud.md: De web-app toont update-informatie via de firmware-updatefunctie. Normaal volg je het stabiele kanaal.

web-app/onderhoud.md: Na het kiezen van `dev` kun je de aangeboden dev-build ook installeren wanneer deze dezelfde basisversie heeft als de draaiende main-release (bijvoorbeeld `v0.49.1` → `v0.49.1-dev.780`). De web-app bevestigt de kanaalwissel pas wanneer het device de bedoelde dev-build en het dev-kanaal meldt.

web-app/onderhoud.md: Gebruik een dev-kanaal alleen als je bewust test en weet dat de firmware nog kan veranderen. Voor releasegebruik is het stabiele kanaal de route.

web-app/onderhoud.md: Draait het device op een nieuwere dev-versie dan de laatste main-release, dan biedt de OTA-modal na het kiezen van `main` een expliciete downgrade aan. Controleer de getoonde doelversie en bevestig bewust dat je teruggaat naar oudere firmware. Maak zo nodig eerst een instellingenbackup: instellingen blijven lokaal opgeslagen, maar functies en instellingen die alleen in de dev-build bestaan, zijn na de downgrade mogelijk niet meer beschikbaar.

web-app/onderhoud.md: Bij de Heatpump Controller Q kun je de opstelling (`Single` of `Duo`) en netwerkverbinding kiezen. De huidige Q-firmware bevat Wi-Fi en Ethernet: een verbindingswissel verandert de netwerkvoorkeur, terwijl een wissel tussen Single en Duo andere firmware installeert. Bij oudere firmware kunnen verbindingsvarianten nog afzonderlijke updates vereisen. Controleer bij Ethernet eerst of de netwerkkabel is aangesloten en bij Duo of de tweede warmtepomp bij deze controller hoort.

web-app/onderhoud.md: Als de verbinding voor de firmwaredownload niet kan worden geopend, probeert OpenQuatt dit eenmaal automatisch opnieuw. Mislukt ook die poging of wordt de installatie afgebroken, dan stopt de voortgang en kun je de setupwissel opnieuw starten.

web-app/onderhoud.md: Bij een geplande softwareherstart of korte, geslaagde OTA kan OpenQuatt een bestaande verwarmingscyclus per buitenunit overnemen. Dit geldt voor normaal verwarmen met een compatibele firmware die deze overdracht ondersteunt. Een koude start, crash, rollback, gewijzigde hardware/topologie/minimale uit-tijd, koelen of actieve defrost/oil return gebruikt het normale veilige opstartpad. De nieuwe firmware moet zijn normale imagebevestiging halen voordat zij de cyclus overneemt.

web-app/onderhoud.md: Alleen een vóór de geplande herstart bevestigde lopende cyclus komt voor overname in aanmerking; ontbrekende stopgegevens gelden niet als bewijs van draaien. Tijdens het uitlezen blijven de bestaande pomp- en compressorinstellingen behouden. Binnen 45 seconden moeten actuele veiligheidsgegevens, voldoende flow en geldige toestemming voor verwarmen beschikbaar zijn. Daarnaast moet de bestaande incidentbewaking de verbinding vrijgeven; die controle duurt bij opstart minimaal 60 seconden. OpenQuatt mag tot maximaal 120 seconden vanaf de opstartfase wachten op die vrijgave, kamertemperatuur, setpoint en een geldige regeling. De deadline wordt niet verlengd. Een veiligheidsfout of expliciet ingetrokken toestemming beëindigt de overname direct. Bij mislukken volgt een stop met de normale minimale uit-tijd vanaf bevestigde stilstand.

web-app/onderhoud.md: De overname vereist verse flow van een lokale of ODU-flowmeter; bij alleen CIC-flow wordt het normale veilige opstartpad gebruikt. De overname vereist zowel een draaiende compressor als uitgelezen verwarmingsopdrachten op R3999 en R1999. Een al stoppende compressor wordt niet opnieuw gestart. Na overname begint de minimale draaitijd conservatief opnieuw en blijft de bestaande stand maximaal drie minuten behouden voor mogelijk gemiste defrost-/oil-return-naloop; veiligheidsgrenzen blijven leidend. Bij Duo rekent Power House met die werkelijk vastgehouden stand en de bestaande minimale draaitijd. Tijdens het overnemen start geen stilstaande buitenunit; daarna mag de tweede unit wel bijspringen als de warmtevraag extra capaciteit vereist.

web-app/onderhoud.md: OpenQuatt bepaalt de Control Mode opnieuw uit de actuele gegevens; de vorige CM wordt niet teruggezet. Voor Power House gaan alleen de laatst berekende vermogensvraag, het comfortgeheugen en het bijbehorende setpoint eenmalig mee in het bestaande overdrachtsrecord in NVS. Dit voorkomt dat een cyclus boven setpoint zijn vraag verliest doordat de regeling opnieuw met leeg geheugen begint. Herstel vereist het exact bedoelde firmware-image, verse geldige invoer, een volledig gecontroleerde lopende cyclus en een ongewijzigd setpoint. Een gewijzigd setpoint of koude start gebruikt die herinnering niet. Het record wordt vóór gebruik duurzaam gewist; er zijn geen nieuwe NVS-sleutels en geen periodieke geheugenschrijfacties. De overdracht schrijft alleen bij een geplande herstart of geslaagde OTA; de actuele begrenzingen en toestemming blijven gelden. Langer doorverwarmen bepaalt zijn fase opnieuw uit de bevestigde lopende cyclus en de actuele comfortstopgrens.

web-app/onderhoud.md: Een OTA mag alleen overnemen als de transfer minder dan 45 seconden duurt. Die grens bepaalt of overname is toegestaan; zij breekt een trage upload niet af. Tijdens webuploads krijgt de hoofdloop tussendoor tijd voor Modbus-reads en veiligheidscontroles. Vlak vóór de overdracht worden die voorwaarden nogmaals gecontroleerd. Na verlies van een voorwaarde vervalt de overname voor de rest van die upload. Als het flashen de veiligheidsmetingen alsnog te lang vertraagt, vervalt de overname en volgt de normale stop. Native ESPHome-OTA en HTTP-download-OTA blokkeren tijdens de transfer de hoofdloop; dan zijn er tijdelijk geen Modbus-polls of nieuwe regelcontroles. Een lange of mislukte OTA krijgt geen overname van de lopende cyclus. De totale duur van upload plus herstart kan bij een trage verbinding alsnog de ODU-watchdog bereiken. Een upgrade vanaf firmware zonder deze overdracht gebruikt eveneens het normale veilige opstartpad.

web-app/onderhoud.md: De normale Modbus-reads dienen als keepalive. In één onderzochte ODU-firmwarebackup is de communicatie-watchdog nominaal circa 120 seconden. Ook reads resetten die watchdog, waardoor deze geen begrenzing voor de opstartfase biedt; OpenQuatt bewaakt daarvoor een eigen deadline. De fysieke stoptijd en andere ODU-firmwareversies zijn hiermee niet bevestigd.

web-app/onderhoud.md: - Quick Start opnieuw openen; - opslag voor Diagnose, Beslislog en Energie; - firmware-updates en updatekanaal; - web-login en API-beveiliging; - de keuze voor gebruiksstatistieken; - backup en restore; - systeemstatus; - logboek; - herstarten.

web-app/onderhoud.md: Zie [Gegevens delen en privacy](privacy.md) voor wat wordt gedeeld en hoe je dit aan- of uitzet.

web-app/onderhoud.md: - [Overzicht van de web-app](../web-app.md) - [Problemen oplossen](../problemen-oplossen.md)

web-app/privacy.md: Je kiest afzonderlijk of je gebruiksstatistieken en prestatiemetingen deelt. OpenQuatt bedien je lokaal; voor deze keuzes heb je geen cloudaccount nodig.

web-app/privacy.md: | Keuze | Wat wordt gedeeld? | Standaard bij een nieuwe Quick Start | | --- | --- | --- | | Gebruiksstatistieken | Technische systeemstatus, OpenQuatt- en ODU-firmwareversies, gekozen functies en communicatiebetrouwbaarheid. Bij een echte firmwarecrash kan ook een technisch crashrapport worden verstuurd. | Aan; je kunt dit vóór afronden uitzetten. | | Prestatiemetingen | Stabiele verwarmingsmetingen en ODU-firmwareversies per warmtepomp voor validatie van het prestatiemodel. | Uit; je kunt dit zelf aanzetten. |

web-app/privacy.md: Het uurbericht met gebruiksstatistieken bevat geen wachtwoorden, Wi-Fi-netwerknaam, lokale IP-adressen, ingestelde temperaturen of gewone logregels. De installatie krijgt een willekeurig ID om berichten van dezelfde installatie te herkennen. De loggingserver ziet technisch het bron-IP-adres van een verbinding; OpenQuatt slaat dit IP-adres niet op.

web-app/privacy.md: Bij de Q-controller bevat het uurbericht ook de hardwarerevisie, batch en het printserienummer als die bekend zijn. Het serienummer geldt alleen binnen de batch; waarde 0 betekent onbekend en wordt als `null` verstuurd. Deze hardwaregegevens kunnen berichten aan dezelfde fysieke print koppelen, ook na een fabrieksreset die het willekeurige installatie-ID vervangt.

web-app/privacy.md: Deze opsomming gaat over het uurbericht. Voor de inhoud en verwerking van crashrapporten zie [Retained crashtelemetrie](../crash-telemetry.md). Prestatiemetingen zijn een afzonderlijke keuze en bevatten juist wel verwarmingsmetingen.

web-app/privacy.md: 1. Open Instellingen → Gegevens delen in de web-app. 2. Open Gebruiksstatistieken of Prestatiemetingen , afhankelijk van de keuze die je wilt wijzigen. 3. Bekijk de toelichting en, bij gebruiksstatistieken, Welke gegevens worden gedeeld? . 4. Zet de gewenste keuze aan of uit. Controleer beide keuzes als je helemaal geen van deze gegevens wilt delen.

web-app/privacy.md: Tijdens een nieuwe Quick Start kun je deze keuzes al maken voordat je afrondt. Gebruiksstatistieken worden pas na afronden verzonden. Bestaande installaties krijgen zonder opgeslagen keuze geen automatische toestemming; na migratie van de eerste telemetryversie kan opnieuw inschakelen nodig zijn.

web-app/privacy.md: Bestaande gebruikers krijgen bij het openen van de web-app een uitnodiging om warmtepompprestaties te delen voor het verbeteren van de vermogens- en COP-modellen. De popup verschijnt alleen als delen uitstaat, de controllerstatus bekend is en de uitnodiging nog niet is afgehandeld. Wie al deelt, krijgt geen popup. Tijdens Quick Start, updates, herverbinden of een andere dialog wordt de vraag niet getoond.

web-app/privacy.md: - Inschakelen — ik help mee zet delen aan en onthoudt je keuze. - Niet inschakelen laat delen uit en voorkomt dat de vraag terugkomt. - Later , het kruisje, Escape en klikken buiten de popup stellen de vraag uit voor deze tabsessie, ook na herladen. Bij een nieuwe tabsessie kan de vraag terugkomen.

web-app/privacy.md: Een definitieve keuze wordt op de controller bewaard en geldt voor alle browsers, ook na herstart en OTA-update. De popup sluit pas na bevestiging van de opgeslagen keuze. Uitstellen schrijft niets naar de controller. Als browseropslag niet beschikbaar is, geldt het uitstel tot het herladen van de pagina. Onder Welke gegevens worden gedeeld? vind je uitleg over de metingen, het verzendinterval en het bron-IP-adres. Je kunt delen later altijd wijzigen via Instellingen → Gegevens delen .

web-app/privacy.md: Bij ingeschakelde gebruiksstatistieken verstuurt OpenQuatt na afronden vrijwel direct en daarna ongeveer ieder uur een bericht. Uitzetten stopt nieuwe uurberichten; er wordt geen wachtrij voor later opgebouwd. Uitzetten verwijdert niet automatisch eerder ontvangen berichten uit de loggingserver. Het installatie-ID blijft bewaard wanneer je delen uitzet of de firmware bijwerkt.

web-app/privacy.md: Bij ingeschakelde prestatiemetingen worden maximaal 15 complete minuutrecords per bericht iedere 15 minuten vanaf de controllerstart verstuurd. De planning volgt de verstreken tijd sinds opstarten, niet de kwartieren van de klok.

web-app/privacy.md: Beide berichten bevatten de laatst uitgelezen ODU-firmwareversie per warmtepomp, bijvoorbeeld `"2.02"`. Een onbekende versie wordt als `null` gedeeld. De gegevenspreview toont dit ook; oudere firmware kan de benodigde lokale waarde nog niet aanbieden.

web-app/privacy.md: Open de gekozen instelling opnieuw en controleer de getoonde aan/uit-stand. Controleer gebruiksstatistieken en prestatiemetingen afzonderlijk. Een lege waarde in de gegevenspreview betekent niet dat delen uitstaat: sommige gegevens zijn alleen bij de echte verzending beschikbaar.

web-app/privacy.md: Zie [Gegevens delen: technische naslag](../gegevens-delen-technisch.md) voor de exacte velden, het installatie-ID, migratie en verzendgedrag van het uurbericht. Zie [MQTT inputbronnen](../mqtt.md) voor het verschil tussen deze centrale verzending en je eigen MQTT-koppeling.

web-app/privacy.md: De popupstatus gebruikt één bit in het bestaande 8-byte NVS-record van de prestatiedatakeuze, zonder extra NVS-key. Eén interne statusentiteit maakt dit uitleesbaar. Bij upgrade blijft de bestaande toestemming behouden; bestaande uit-keuzes krijgen de uitnodiging eenmaal. Een fabrieksreset wist de status. Downgrade naar firmware met de oude opslagindeling zet delen uit en wist de keuze en popupstatus; na opnieuw upgraden kan de uitnodiging terugkomen.

web-app/quick-start.md: Na de eerste installatie opent de web-app Quick Start zolang de basisinstallatie nog niet is afgerond.

web-app/quick-start.md: Quick Start begint met de configuratiekeuze en software-update. Daarna volgen de configuratiestappen:

web-app/quick-start.md: | Stap | Wat kies je? | Waarom? | |---|---|---| | `Configuratie en software-update` | `Single` of `Duo`, via `Wi-Fi` of `Ethernet` | Controleert de software voor jouw opstelling. | | `Kies je Quatt Hybrid` | V1, V1.5 of V2 | Selecteert de juiste basislogica voor jouw warmtepompgeneratie. | | `Flowmeting configureren` | De juiste flowbron | Zorgt dat de regeling de juiste meting gebruikt. | | `Thermostaatgegevens configureren` | Eén bron voor kamertemperatuur en setpoint | Voorkomt dat OpenQuatt waarden uit verschillende bronnen combineert. | | `Aanvullende warmtebron` | Aansluiting (`R1` of `OTB`), hybride verwarmen en overname | Bepaalt aansluiting, hybride ondersteuning en overname bij uitval. Zie [Aanvullende warmtebron](instellingen.md#aanvullende-warmtebron). | | `Kies de verwarmingsstrategie` | `Power House` of `Stooklijnregeling` | Bepaalt hoe OpenQuatt de warmtevraag regelt. Zie [Verwarmen en comfort](../dagelijks/verwarmen.md). | | `Werk de regeling uit` | Strategie-instellingen | Toont alleen de instellingen die bij de gekozen strategie horen. | | `Flowregeling en afstelling` | Automatische flow of vaste pompstand | Bepaalt hoe OpenQuatt de waterdoorstroming regelt. | | `Watertemperatuur beveiligen` | Maximale watertemperatuur | Laat OpenQuatt terugregelen voordat het water te warm wordt. | | `Stille uren en niveaus` | Tijdvenster en compressorlimieten | Begrenst de compressor bijvoorbeeld 's nachts. | | `Gebruiksstatistieken` | Wel of niet beperkte technische systeemstatus en feature-instellingen delen | Standaard aan bij een nieuwe Quick Start; je kunt dit hier uitzetten. Zie [Gegevens delen en privacy](privacy.md). | | `Prestatiemetingen` | Wel of niet stabiele verwarmingsmetingen delen voor validatie van het prestatiemodel | Standaard uit. Zie [Gegevens delen en privacy](privacy.md). | | `Bevestigen en afronden` | Je keuzes controleren | Markeert de basisconfiguratie als klaar. |

web-app/quick-start.md: Je hoeft niet meteen perfecte waardes te kiezen. Het doel van Quick Start is een veilige, begrijpelijke basis. Fijnregelen kan later.

web-app/quick-start.md: De installatie is klaar zodra Quick Start is afgerond, `openquatt.local` stabiel bereikbaar blijft en de belangrijkste warmtepompwaarden logisch worden bijgewerkt. Home Assistant en het dashboard zijn optionele vervolgstappen.

web-app/quick-start.md: Controleer op Overzicht ook of kamertemperatuur, gewenste temperatuur en flow geloofwaardig zijn. Bij ontbrekende of vreemde waarden zie [Bronnen en integraties](bronnen.md); bij andere afwijkingen zie [Problemen oplossen](../problemen-oplossen.md).

web-app/quick-start.md: - [Overzicht van de web-app](../web-app.md) - [Problemen oplossen](../problemen-oplossen.md)

---OPENQUATT WEB-APP DEEPLINKS (SPA GUI)---

web-app/deeplinks: Overzicht / Dashboard -> http://openquatt.local/?view=overview

web-app/deeplinks: Resultaten & grafieken -> http://openquatt.local/?view=results

web-app/deeplinks: Vooruitblik / Huisleren (Metingen) -> http://openquatt.local/?view=learning

web-app/deeplinks: Vooruitblik / Huisleren (Uitleg) -> http://openquatt.local/?view=learning&section=explanation

web-app/deeplinks: Vooruitblik / Huisleren (Voorspelling) -> http://openquatt.local/?view=learning&section=forecast

web-app/deeplinks: Vooruitblik / Huisleren (Configuratie) -> http://openquatt.local/?view=learning&section=configuration

web-app/deeplinks: Vooruitblik / Huisleren (Diagnose en data) -> http://openquatt.local/?view=learning&section=diagnostics

web-app/deeplinks: Regeling / Control Replay (Actueel) -> http://openquatt.local/?view=control

web-app/deeplinks: Regeling / Control Replay (Tijdlijn) -> http://openquatt.local/?view=control&controlTab=timeline

web-app/deeplinks: Regeling / Control Replay (Grafieken) -> http://openquatt.local/?view=control&controlTab=graphs

web-app/deeplinks: Diagnose / Trends -> http://openquatt.local/?view=diagnosis

web-app/deeplinks: Energie -> http://openquatt.local/?view=energy

web-app/deeplinks: Instellingen - Installatie (woning, afgiftesysteem, cv-ketel, flowbron, thermostaat) -> http://openquatt.local/?view=settings&section=installation

web-app/deeplinks: Instellingen - Verwarmen (Power House, stooklijn, kamertemperatuur, nachtverlaging) -> http://openquatt.local/?view=settings&section=heating

web-app/deeplinks: Instellingen - Koelen (koelregeling, dauwpunt, koelschema) -> http://openquatt.local/?view=settings&section=cooling

web-app/deeplinks: Instellingen - Integraties (Home Assistant, MQTT, weer, temperatuurbronnen) -> http://openquatt.local/?view=settings&section=integrations

web-app/deeplinks: Instellingen - Service (min. draaitijd, compressorlimieten, ontdooien, flowregeling/iPWM, opwarmen) -> http://openquatt.local/?view=settings&section=service

web-app/deeplinks: Instellingen - Systeem (firmware-updates, loggeschiedenis, herstarten) -> http://openquatt.local/?view=settings&section=system

web-app/deeplinks: Instellingen - Systeemrecorder (debug-logs opnemen en exporteren) -> http://openquatt.local/?view=settings&section=system&modal=systeemrecorder

web-app/deeplinks: Instellingen - Back-up & herstel -> http://openquatt.local/?view=settings&section=backup

web-app/deeplinks: Instellingen - Wijzigingsgeschiedenis -> http://openquatt.local/?view=settings&section=changes

web-app/deeplinks: Instellingen - Delen & privacy (telemetrie) -> http://openquatt.local/?view=settings&section=sharing

